
OS:Version,
  {cca64f1d-c9ad-4f00-b670-fb3728a636cf}, !- Handle
  3.2.0;                                  !- Version Identifier

OS:SimulationControl,
  {819ec8b1-4d5c-4a07-88a2-16daf7a1582f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes
  
OS:Timestep,
  {c4b779ff-645e-4e72-9919-ff57f6a518c8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:HeatBalanceAlgorithm,
  {b6539c72-9b3c-45f8-ab08-24c485c76b93}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {647a6f48-c248-464b-ab31-80dd794774a7}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {b4409265-5cf5-4df5-bee3-a64befce6e52}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Day,
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Handle
  aim0171,                                !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:ScheduleTypeLimits,
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Day,
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Handle
  aim0177,                                !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Handle
  ds-374-Equip,                           !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Day,
  {d11f3b28-e461-4900-8ab2-f9adb60df6cd}, !- Handle
  ds-375-Equip,                           !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Day,
  {96479340-36dd-4616-95e0-f8b40d6471d3}, !- Handle
  ds-376-Equip,                           !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3;                                    !- Value Until Time 9

OS:Schedule:Day,
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Handle
  ds-311-Fan,                             !- Name
  {0e6a4c0e-c4f4-4bd4-a6cb-6006ebac27c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0e6a4c0e-c4f4-4bd4-a6cb-6006ebac27c7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Handle
  ds-311-FanINF,                          !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {124d78b6-04c5-4bac-b5a7-224d11647acf}, !- Handle
  ds-312-Fan,                             !- Name
  {0e6a4c0e-c4f4-4bd4-a6cb-6006ebac27c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {478bd2d9-74ec-4b12-8ed1-8993bcb25ca7}, !- Handle
  ds-312-FanINF,                          !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}, !- Handle
  ds-313-Fan,                             !- Name
  {0e6a4c0e-c4f4-4bd4-a6cb-6006ebac27c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}, !- Handle
  ds-313-FanINF,                          !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Handle
  ds-311-Temp-On-20-Off-15.5,             !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Handle
  Temp,                                   !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {874f7032-bb09-4d05-a220-09db26d5ca9a}, !- Handle
  ds-312-Temp-On-20-Off-15.5,             !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {121b284a-6685-48cb-ada6-5fe2e39c68db}, !- Handle
  ds-313-Temp-On-20-Off-15.5,             !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Handle
  ds-311-Temp-On-25.5-Off-29.4,           !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fe6973b0-8450-4d0d-ac23-784bbf9418dd}, !- Handle
  ds-312-Temp-On-25.5-Off-29.4,           !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}, !- Handle
  ds-313-Temp-On-25.5-Off-29.4,           !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Handle
  ds-314-Occ,                             !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {7bf2063c-321f-41e9-9240-f9a7b2eea2a7}, !- Handle
  ds-315-Occ,                             !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}, !- Handle
  ds-316-Occ,                             !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Week,
  {ae267a85-fbdf-4707-ba2c-5f519d486ceb}, !- Handle
  aim0172,                                !- Name
  ,                                       !- Schedule Rendering Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Sunday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Monday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Tuesday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Wednesday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Thursday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Friday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Saturday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- Holiday Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- SummerDesignDay Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- WinterDesignDay Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}, !- CustomDay1 Schedule:Day Name
  {eb5817cc-29e4-47b6-9caa-1a830c14da30}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7d140f29-6873-4d62-ad1e-4373c1e64602}, !- Handle
  aim0178,                                !- Name
  ,                                       !- Schedule Rendering Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Sunday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Monday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Tuesday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Wednesday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Thursday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Friday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Saturday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- Holiday Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- SummerDesignDay Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- WinterDesignDay Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}, !- CustomDay1 Schedule:Day Name
  {ae302aba-1267-4218-9043-1ef86c852770}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5409bffb-aba1-4340-9943-b1fc1a9c879f}, !- Handle
  ws-79-Equip,                            !- Name
  ,                                       !- Schedule Rendering Name
  {96479340-36dd-4616-95e0-f8b40d6471d3}, !- Sunday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Monday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Tuesday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Wednesday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Thursday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- Friday Schedule:Day Name
  {d11f3b28-e461-4900-8ab2-f9adb60df6cd}, !- Saturday Schedule:Day Name
  {96479340-36dd-4616-95e0-f8b40d6471d3}, !- Holiday Schedule:Day Name
  {496b8743-d294-44da-ba1c-fd48f931ee60}, !- SummerDesignDay Schedule:Day Name
  {96479340-36dd-4616-95e0-f8b40d6471d3}, !- WinterDesignDay Schedule:Day Name
  {96479340-36dd-4616-95e0-f8b40d6471d3}, !- CustomDay1 Schedule:Day Name
  {96479340-36dd-4616-95e0-f8b40d6471d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5ca1c7a3-939b-4a77-9a81-e4979ce6053b}, !- Handle
  ws-4-Fan,                               !- Name
  ,                                       !- Schedule Rendering Name
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}, !- Sunday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Monday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Tuesday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Wednesday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Thursday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- Friday Schedule:Day Name
  {124d78b6-04c5-4bac-b5a7-224d11647acf}, !- Saturday Schedule:Day Name
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}, !- Holiday Schedule:Day Name
  {671fc69e-eca6-42c9-b4d8-70b77f63d590}, !- SummerDesignDay Schedule:Day Name
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}, !- WinterDesignDay Schedule:Day Name
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}, !- CustomDay1 Schedule:Day Name
  {a960eb01-6fe8-4a66-8a6a-39015a56e13a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0a87f94f-e703-488a-a293-f25288278401}, !- Handle
  ws-4-FanINF,                            !- Name
  ,                                       !- Schedule Rendering Name
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}, !- Sunday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Monday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Tuesday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Wednesday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Thursday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- Friday Schedule:Day Name
  {478bd2d9-74ec-4b12-8ed1-8993bcb25ca7}, !- Saturday Schedule:Day Name
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}, !- Holiday Schedule:Day Name
  {99eaadf1-d3c6-44d2-80bb-7f4f62add364}, !- SummerDesignDay Schedule:Day Name
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}, !- WinterDesignDay Schedule:Day Name
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}, !- CustomDay1 Schedule:Day Name
  {c6a5f1cf-47ac-47a4-9b72-672bc17b2304}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {210a25b3-e875-4f0c-8e3a-337ebe8826d2}, !- Handle
  ws-4-Temp-On-20-Off-15.5,               !- Name
  ,                                       !- Schedule Rendering Name
  {121b284a-6685-48cb-ada6-5fe2e39c68db}, !- Sunday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Monday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Tuesday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Wednesday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Thursday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- Friday Schedule:Day Name
  {874f7032-bb09-4d05-a220-09db26d5ca9a}, !- Saturday Schedule:Day Name
  {121b284a-6685-48cb-ada6-5fe2e39c68db}, !- Holiday Schedule:Day Name
  {7909a5fe-31a3-4d9c-91b3-c2f33d0799a6}, !- SummerDesignDay Schedule:Day Name
  {121b284a-6685-48cb-ada6-5fe2e39c68db}, !- WinterDesignDay Schedule:Day Name
  {121b284a-6685-48cb-ada6-5fe2e39c68db}, !- CustomDay1 Schedule:Day Name
  {121b284a-6685-48cb-ada6-5fe2e39c68db}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73505c36-06be-4bc0-ba6f-1f5b0afb94de}, !- Handle
  ws-4-Temp-On-25.5-Off-29.4,             !- Name
  ,                                       !- Schedule Rendering Name
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}, !- Sunday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Monday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Tuesday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Wednesday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Thursday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- Friday Schedule:Day Name
  {fe6973b0-8450-4d0d-ac23-784bbf9418dd}, !- Saturday Schedule:Day Name
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}, !- Holiday Schedule:Day Name
  {b1a80572-6fc5-49f2-91d2-4a0016152cac}, !- SummerDesignDay Schedule:Day Name
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}, !- WinterDesignDay Schedule:Day Name
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}, !- CustomDay1 Schedule:Day Name
  {4e2072a1-1f5e-4e9b-8970-a90e0e8898f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {50f31f27-6fd8-4059-9923-e0c928cc29b5}, !- Handle
  ws-106-Occ,                             !- Name
  ,                                       !- Schedule Rendering Name
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}, !- Sunday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Monday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Tuesday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Wednesday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Thursday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- Friday Schedule:Day Name
  {7bf2063c-321f-41e9-9240-f9a7b2eea2a7}, !- Saturday Schedule:Day Name
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}, !- Holiday Schedule:Day Name
  {2216e601-ff62-4e00-9461-1ed2e38094ff}, !- SummerDesignDay Schedule:Day Name
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}, !- WinterDesignDay Schedule:Day Name
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}, !- CustomDay1 Schedule:Day Name
  {81be083d-8b7c-44c2-ae67-c607d15bb3d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Handle
  aim0174,                                !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ae267a85-fbdf-4707-ba2c-5f519d486ceb}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Handle
  aim0180,                                !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7d140f29-6873-4d62-ad1e-4373c1e64602}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7dd1db8b-f833-4cbc-809a-b66a5bb549db}, !- Handle
  EquipSched-50,                          !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5409bffb-aba1-4340-9943-b1fc1a9c879f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d6ee8dde-7fbf-4bf1-849d-96250fdc95f0}, !- Handle
  FanSch-12,                              !- Name
  {0e6a4c0e-c4f4-4bd4-a6cb-6006ebac27c7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5ca1c7a3-939b-4a77-9a81-e4979ce6053b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Handle
  FanSch-12INF,                           !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0a87f94f-e703-488a-a293-f25288278401}; !- Week Schedule Until Date 1

OS:Surface,
  {a08b89c4-a9a4-4432-becd-dc72f49dd749}, !- Handle
  aim4555,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6799c4d1-d2a8-4c94-80a4-ce6a281b0dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.998615, -18.138541, 9.07394,        !- X,Y,Z Vertex 1 {m}
  -18.998615, -18.138541, 3,              !- X,Y,Z Vertex 2 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 3 {m}
  -19.793011, -17.084342, 7.701832;       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Handle
  aim0068,                                !- Name
  ,                                       !- Surface Rendering Name
  {10b03943-8f7c-49ce-b264-5b4fabb9756d}, !- Layer 1
  {bb367752-88ea-4f8f-84be-09128b08de59}, !- Layer 2
  {10b03943-8f7c-49ce-b264-5b4fabb9756d}; !- Layer 3

OS:Material,
  {10b03943-8f7c-49ce-b264-5b4fabb9756d}, !- Handle
  aim0060,                                !- Name
  Rough,                                  !- Roughness
  0.01588,                                !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {bb367752-88ea-4f8f-84be-09128b08de59}, !- Handle
  aim0073,                                !- Name
  Rough,                                  !- Roughness
  0.10919;                                !- Thermal Resistance {m2-K/W}

OS:ThermalZone,
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}, !- Handle
  Bedroom_204_aim1319 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  4.83586921529937,                       !- Ceiling Height {m}
  63.84242,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0268b1b-9610-450b-8945-bc02522786ac}, !- Zone Air Inlet Port List
  {9f79a04d-89e3-4ca5-800d-e1a27f4b7051}, !- Zone Air Exhaust Port List
  {df0774de-02dd-4199-981a-37099f3a1b0e}, !- Zone Air Node Name
  {0f9f8d6e-c7d5-4198-a39d-2beca7ec51dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68fa82f5-25ca-4328-99d7-a7c9fc696570}, !- Group Rendering Name
  {dd19b4c1-8828-4004-88ee-3f07b497b65f}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {3f62a481-699e-4aa1-87b2-e008c0e33818}; !- Humidistat Name

OS:Node,
  {be52c3c9-78af-4d12-ac0b-c4953f3590ef}, !- Handle
  Node 1,                                 !- Name
  {df0774de-02dd-4199-981a-37099f3a1b0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df0774de-02dd-4199-981a-37099f3a1b0e}, !- Handle
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}, !- Source Object
  11,                                     !- Outlet Port
  {be52c3c9-78af-4d12-ac0b-c4953f3590ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0268b1b-9610-450b-8945-bc02522786ac}, !- Handle
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}; !- HVAC Component

OS:PortList,
  {9f79a04d-89e3-4ca5-800d-e1a27f4b7051}, !- Handle
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}; !- HVAC Component

OS:PortList,
  {0f9f8d6e-c7d5-4198-a39d-2beca7ec51dd}, !- Handle
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}; !- HVAC Component

OS:Sizing:Zone,
  {b8928d3a-2d50-4154-a30a-dcd1699de0b5}, !- Handle
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fc42b76-55c8-4207-9859-c12fc90990b8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}; !- Thermal Zone

OS:Space,
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Handle
  Bedroom_204_aim1319,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8b9fa42-d4a8-4ecd-b628-9d3fd1675e29}; !- Thermal Zone Name

OS:ThermalZone,
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}, !- Handle
  Analytical_Space_1_aim1365 Thermal Zone, !- Name
  1,                                      !- Multiplier
  3.63946281797086,                       !- Ceiling Height {m}
  14.00549,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ee97ae-2add-41b5-bd85-b2d187814617}, !- Zone Air Inlet Port List
  {74163f5e-b934-4344-b4f5-7502f0480382}, !- Zone Air Exhaust Port List
  {b69ef876-fb45-433a-9abb-9102964bc301}, !- Zone Air Node Name
  {57df5f5f-fc8a-46bd-8457-f41fbe9f04f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93600252-edff-4e6d-802b-8866d8ecac7f}, !- Group Rendering Name
  {7b13d2af-d49e-4543-b743-3f5459108f18}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {aa2b17a6-21f7-489b-a885-f628cec22c54}; !- Humidistat Name

OS:Node,
  {b3de245e-71de-4bc3-a365-517cba2326b7}, !- Handle
  Node 2,                                 !- Name
  {b69ef876-fb45-433a-9abb-9102964bc301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b69ef876-fb45-433a-9abb-9102964bc301}, !- Handle
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}, !- Source Object
  11,                                     !- Outlet Port
  {b3de245e-71de-4bc3-a365-517cba2326b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ee97ae-2add-41b5-bd85-b2d187814617}, !- Handle
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}; !- HVAC Component

OS:PortList,
  {74163f5e-b934-4344-b4f5-7502f0480382}, !- Handle
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}; !- HVAC Component

OS:PortList,
  {57df5f5f-fc8a-46bd-8457-f41fbe9f04f9}, !- Handle
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}; !- HVAC Component

OS:Sizing:Zone,
  {5e4dfb9a-53dc-4e9b-ad9d-869393231745}, !- Handle
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1dda4b2-f041-4cc4-83f8-19cd5ea30bc0}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}; !- Thermal Zone

OS:Space,
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Handle
  Analytical_Space_1_aim1365,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfddfa88-ec9f-4702-bd09-89cb481a8284}; !- Thermal Zone Name

OS:Surface,
  {6799c4d1-d2a8-4c94-80a4-ce6a281b0dda}, !- Handle
  aim4555 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08b89c4-a9a4-4432-becd-dc72f49dd749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.793011, -17.084342, 7.701832,       !- X,Y,Z Vertex 1 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 2 {m}
  -18.998615, -18.138541, 3,              !- X,Y,Z Vertex 3 {m}
  -18.998615, -18.138541, 9.07394;        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {e88348c6-21b4-43e8-bb40-1f5e49663240}, !- Handle
  Heatsched-9,                            !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {210a25b3-e875-4f0c-8e3a-337ebe8826d2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {277ce2bf-8ef5-41c8-baab-00f983b59d6f}, !- Handle
  Coolsched-9,                            !- Name
  {49c13d2d-6513-46d3-90f2-85cc5d4e6a67}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {73505c36-06be-4bc0-ba6f-1f5b0afb94de}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {efa64359-344c-49a5-b547-0fd860564128}, !- Handle
  DHWSchedule-80,                         !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {50f31f27-6fd8-4059-9923-e0c928cc29b5}; !- Week Schedule Until Date 1

OS:Schedule:Compact,
  {3840c83b-65c3-4f66-a746-93dfff7aef1a}, !- Handle
  Sch_Off,                                !- Name
  {8ea0a802-d267-4fab-beb8-9f59d5dca340}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Material,
  {d4c6c9d2-1391-47fb-95bd-70a33dccc117}, !- Handle
  aim0018,                                !- Name
  Rough,                                  !- Roughness
  0.00954,                                !- Thickness {m}
  0.162516,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {91d7839a-7f24-408f-b641-68d4b4513ec2}, !- Handle
  aim0025,                                !- Name
  Rough,                                  !- Roughness
  0.01057;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {ae14a4a2-2477-4ee2-a4b2-aed6c5ab5129}, !- Handle
  aim0028,                                !- Name
  Rough,                                  !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0415380000000001,                     !- Conductivity {W/m-K}
  240.3,                                  !- Density {kg/m3}
  711.756,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Surface,
  {52bd88f5-db6a-4012-8697-e076b7645b1a}, !- Handle
  aim1482,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.678279, -21.815177, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -21.739833, -24.387582, 6.1,            !- X,Y,Z Vertex 2 {m}
  -18.936622, -22.275211, 6.1,            !- X,Y,Z Vertex 3 {m}
  -20.875068, -19.702806, 9.198677;       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Handle
  aim0014,                                !- Name
  ,                                       !- Surface Rendering Name
  {d4c6c9d2-1391-47fb-95bd-70a33dccc117}, !- Layer 1
  {91d7839a-7f24-408f-b641-68d4b4513ec2}, !- Layer 2
  {ae14a4a2-2477-4ee2-a4b2-aed6c5ab5129}, !- Layer 3
  {ae14a4a2-2477-4ee2-a4b2-aed6c5ab5129}, !- Layer 4
  {b516a6b9-dce9-4fe9-98cf-0d00faf80144}; !- Layer 5

OS:Material,
  {b516a6b9-dce9-4fe9-98cf-0d00faf80144}, !- Handle
  aim0036,                                !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:ThermalZone,
  {70649859-a9d0-4015-9cd7-24a162507d86}, !- Handle
  Master_Bedroom_206_aim1085 Thermal Zone, !- Name
  1,                                      !- Multiplier
  4.05006842227567,                       !- Ceiling Height {m}
  101.95865,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50865223-00e3-4664-b319-62e5249ad71d}, !- Zone Air Inlet Port List
  {249f24e4-8ce1-43f4-870f-eb35fefac390}, !- Zone Air Exhaust Port List
  {4eac59f0-fc25-4022-adc7-eb51fd9b29ad}, !- Zone Air Node Name
  {bab4b15c-3835-46fe-968c-d3320631a6ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e090ea8-ca9d-4a25-abac-e0d62702ead1}, !- Group Rendering Name
  {20973575-cf17-4233-b1ad-cf51becf99c6}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {50d85be3-6197-493c-9cc2-651bd8719726}; !- Humidistat Name

OS:Node,
  {f5f81e0f-ebe2-4755-afb6-5cc4d5291e54}, !- Handle
  Node 3,                                 !- Name
  {4eac59f0-fc25-4022-adc7-eb51fd9b29ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eac59f0-fc25-4022-adc7-eb51fd9b29ad}, !- Handle
  {70649859-a9d0-4015-9cd7-24a162507d86}, !- Source Object
  11,                                     !- Outlet Port
  {f5f81e0f-ebe2-4755-afb6-5cc4d5291e54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50865223-00e3-4664-b319-62e5249ad71d}, !- Handle
  {70649859-a9d0-4015-9cd7-24a162507d86}; !- HVAC Component

OS:PortList,
  {249f24e4-8ce1-43f4-870f-eb35fefac390}, !- Handle
  {70649859-a9d0-4015-9cd7-24a162507d86}; !- HVAC Component

OS:PortList,
  {bab4b15c-3835-46fe-968c-d3320631a6ba}, !- Handle
  {70649859-a9d0-4015-9cd7-24a162507d86}; !- HVAC Component

OS:Sizing:Zone,
  {2d347bff-5f76-445b-91bf-2cf2bb1dd85b}, !- Handle
  {70649859-a9d0-4015-9cd7-24a162507d86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61173b84-74f1-4804-82ef-6997a1a704e4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {70649859-a9d0-4015-9cd7-24a162507d86}; !- Thermal Zone

OS:Space,
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Handle
  Master_Bedroom_206_aim1085,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {70649859-a9d0-4015-9cd7-24a162507d86}; !- Thermal Zone Name

OS:Material,
  {124a8a18-1a29-48ab-8de2-656e6409d43d}, !- Handle
  aim0048,                                !- Name
  Rough,                                  !- Roughness
  0.01777,                                !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {b6732db6-9bba-43a0-8a31-96e046d3f360}, !- Handle
  aim0057,                                !- Name
  Rough,                                  !- Roughness
  1.6255;                                 !- Thermal Resistance {m2-K/W}

OS:Material,
  {490c46d3-f2c3-49bf-a133-64492e7ed2ec}, !- Handle
  aim0081,                                !- Name
  Rough,                                  !- Roughness
  0.0376,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {8060e53c-bddd-46ad-beba-72f426bbb217}, !- Handle
  aim0091,                                !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {07aa87f1-1b44-43e5-aac9-2ea8e30f7aaf}, !- Handle
  aim0097,                                !- Name
  Rough,                                  !- Roughness
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {68cdfebb-42ff-4e02-b424-944b2cd19093}, !- Handle
  aim0100,                                !- Name
  Rough,                                  !- Roughness
  0.2438,                                 !- Thickness {m}
  0.0499999999999999,                     !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {7ce229cc-84c7-4682-b82e-31a8c876c882}, !- Handle
  aim0111,                                !- Name
  Rough,                                  !- Roughness
  5.28331;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {65522cb0-d95e-46c2-ad08-516aa4dcc876}, !- Handle
  aim0114,                                !- Name
  Rough,                                  !- Roughness
  0.20421,                                !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {0c08d262-33b5-4ad3-ab94-90ef204dc5af}, !- Handle
  aim0121,                                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {47fddcdd-4681-4f7d-b194-0c81e7231e12}, !- Handle
  aim0128,                                !- Name
  Rough,                                  !- Roughness
  0.36631;                                !- Thermal Resistance {m2-K/W}

OS:Material,
  {e74adee5-4d79-4ae5-bdb3-675acc93696a}, !- Handle
  aim0135,                                !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.89999999999999,                       !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {7e2a2972-25c6-430e-9b5a-d27807cfd281}, !- Handle
  mat-397,                                !- Name
  Smooth,                                 !- Roughness
  0.1015,                                 !- Thickness {m}
  0.12115142788,                          !- Conductivity {W/m-K}
  592.683150306369,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {8752c035-6c2f-46b4-b528-ee71a9ccad64}, !- Handle
  mat-384,                                !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154400034228,                        !- Conductivity {W/m-K}
  512.5908326974,                         !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material:NoMass,
  {04d2be88-9cac-49a4-9767-617019250fce}, !- Handle
  mat-452,                                !- Name
  Smooth,                                 !- Roughness
  0.170826978687133;                      !- Thermal Resistance {m2-K/W}

OS:Material:NoMass,
  {66ed418b-b0f1-481b-94c3-d9443cb8b781}, !- Handle
  mat-248,                                !- Name
  Smooth,                                 !- Roughness
  0.366309397597151;                      !- Thermal Resistance {m2-K/W}

OS:Construction,
  {9e430fb1-f5d4-4fdf-9403-ca2d9ab24e30}, !- Handle
  aim0142,                                !- Name
  ,                                       !- Surface Rendering Name
  {bfa25155-1959-49f5-b3c3-4a8d5d07d24a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bfa25155-1959-49f5-b3c3-4a8d5d07d24a}, !- Handle
  aim0142-SimpleGlaze,                    !- Name
  3.7642,                                 !- U-Factor {W/m2-K}
  0.86,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

OS:Construction,
  {285678d0-588f-4b5e-b4ff-2b4555883f55}, !- Handle
  aim0152,                                !- Name
  ,                                       !- Surface Rendering Name
  {201a66dc-f5b5-4c38-9547-826aca05c55e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {201a66dc-f5b5-4c38-9547-826aca05c55e}, !- Handle
  aim0152-SimpleGlaze,                    !- Name
  2.8566,                                 !- U-Factor {W/m2-K}
  0.76,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Handle
  aim0044,                                !- Name
  ,                                       !- Surface Rendering Name
  {124a8a18-1a29-48ab-8de2-656e6409d43d}, !- Layer 1
  {91d7839a-7f24-408f-b641-68d4b4513ec2}, !- Layer 2
  {b516a6b9-dce9-4fe9-98cf-0d00faf80144}, !- Layer 3
  {b6732db6-9bba-43a0-8a31-96e046d3f360}, !- Layer 4
  {10b03943-8f7c-49ce-b264-5b4fabb9756d}; !- Layer 5

OS:Construction,
  {0b47a096-0982-4ccb-8bce-b990b99b3c79}, !- Handle
  aim0078,                                !- Name
  ,                                       !- Surface Rendering Name
  {490c46d3-f2c3-49bf-a133-64492e7ed2ec}; !- Layer 1

OS:Construction,
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Handle
  aim0088,                                !- Name
  ,                                       !- Surface Rendering Name
  {8060e53c-bddd-46ad-beba-72f426bbb217}, !- Layer 1
  {07aa87f1-1b44-43e5-aac9-2ea8e30f7aaf}, !- Layer 2
  {68cdfebb-42ff-4e02-b424-944b2cd19093}, !- Layer 3
  {10b03943-8f7c-49ce-b264-5b4fabb9756d}; !- Layer 4

OS:Construction,
  {7e1dec0c-8756-4e26-820b-926e04e5bb9f}, !- Handle
  aim0108,                                !- Name
  ,                                       !- Surface Rendering Name
  {7ce229cc-84c7-4682-b82e-31a8c876c882}, !- Layer 1
  {65522cb0-d95e-46c2-ad08-516aa4dcc876}, !- Layer 2
  {0c08d262-33b5-4ad3-ab94-90ef204dc5af}, !- Layer 3
  {47fddcdd-4681-4f7d-b194-0c81e7231e12}; !- Layer 4

OS:Construction,
  {3f6e7169-ff86-4c12-ac68-36d8dfa2e027}, !- Handle
  aim0132,                                !- Name
  ,                                       !- Surface Rendering Name
  {e74adee5-4d79-4ae5-bdb3-675acc93696a}; !- Layer 1

OS:Construction,
  {2d58479b-1397-4798-8d9e-c4a8dce7d70e}, !- Handle
  construction-86,                        !- Name
  ,                                       !- Surface Rendering Name
  {7e2a2972-25c6-430e-9b5a-d27807cfd281}; !- Layer 1

OS:Construction,
  {eb142df2-308c-4353-b11a-ac054ce7218c}, !- Handle
  construction-23,                        !- Name
  ,                                       !- Surface Rendering Name
  {8752c035-6c2f-46b4-b528-ee71a9ccad64}, !- Layer 1
  {04d2be88-9cac-49a4-9767-617019250fce}, !- Layer 2
  {66ed418b-b0f1-481b-94c3-d9443cb8b781}; !- Layer 3

OS:ScheduleTypeLimits,
  {644662e9-f1d4-4c02-9246-3211cc4231ef}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:Surface,
  {b6ca4e42-bca3-469b-bcc5-6a4f8d041356}, !- Handle
  aim4048,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.703338, -23.108966, 5.1,            !- X,Y,Z Vertex 1 {m}
  -22.703338, -23.108966, 3,              !- X,Y,Z Vertex 2 {m}
  -21.739832, -24.387582, 3,              !- X,Y,Z Vertex 3 {m}
  -21.739832, -24.387582, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {4b1d1b57-54b8-4d0b-a5ab-6515047ee997}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7ccbf111-8e16-47c1-bf50-f91aa99bb98a}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {fd82c492-1792-4680-8a72-509b0de41e74}, !- Handle
  Sample House,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Surface,
  {4e75faec-0f09-4e3a-8899-a2d684caa03c}, !- Handle
  aim7688,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94026bf1-b78f-42c5-b8f6-f5eab3ea14b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.490057, -14.891355, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -13.849726, -15.741103, 8.175084,       !- X,Y,Z Vertex 2 {m}
  -13.849726, -15.741103, 3,              !- X,Y,Z Vertex 3 {m}
  -14.930586, -14.306754, 3,              !- X,Y,Z Vertex 4 {m}
  -14.930586, -14.306754, 8.437781;       !- X,Y,Z Vertex 5 {m}

OS:ThermalZone,
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}, !- Handle
  Bedroom_202_aim0936 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  4.68727762619575,                       !- Ceiling Height {m}
  63.28781,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e02c1cc2-953f-4ac7-acb3-887d5460f85f}, !- Zone Air Inlet Port List
  {6287e449-21cd-4165-b00d-cccc414cd256}, !- Zone Air Exhaust Port List
  {58dea352-5200-4710-8464-5549f4abf335}, !- Zone Air Node Name
  {4b567398-6e07-4fad-8a74-8f27fba471e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d1da9fa-a16f-45a2-884b-2cc8985cc169}, !- Group Rendering Name
  {e8498185-291e-4d83-a9b8-c05173697756}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {4ad1e21c-673d-497a-93c3-b698803d7bcf}; !- Humidistat Name

OS:Node,
  {40d29618-f76d-40db-ad53-72d2ff8b4ae0}, !- Handle
  Node 4,                                 !- Name
  {58dea352-5200-4710-8464-5549f4abf335}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58dea352-5200-4710-8464-5549f4abf335}, !- Handle
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}, !- Source Object
  11,                                     !- Outlet Port
  {40d29618-f76d-40db-ad53-72d2ff8b4ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e02c1cc2-953f-4ac7-acb3-887d5460f85f}, !- Handle
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}; !- HVAC Component

OS:PortList,
  {6287e449-21cd-4165-b00d-cccc414cd256}, !- Handle
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}; !- HVAC Component

OS:PortList,
  {4b567398-6e07-4fad-8a74-8f27fba471e7}, !- Handle
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}; !- HVAC Component

OS:Sizing:Zone,
  {6e4b38ba-1a1d-48b1-bc39-a397452a71db}, !- Handle
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c67798be-42c8-4d95-9767-5dc82452079a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}; !- Thermal Zone

OS:Space,
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Handle
  Bedroom_202_aim0936,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {762c0e7a-cfeb-4f66-9afd-bb73feaa6612}; !- Thermal Zone Name

OS:ThermalZone,
  {bbddf630-f2a0-46dd-889e-3320da1e9716}, !- Handle
  Bath_205_aim1219 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  4.42996175905161,                       !- Ceiling Height {m}
  27.67499,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f5d7269-2f30-4de7-95da-6fab95bdfefd}, !- Zone Air Inlet Port List
  {ca0f4cd1-f273-4276-9f46-5afa65b6a7c7}, !- Zone Air Exhaust Port List
  {dd3c4622-8956-4ab7-ba95-601a3c4ac556}, !- Zone Air Node Name
  {331c3052-4f5e-4486-91fe-5c41dcec0f63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cc972af-9509-4671-9f9f-41e2c7590d7a}, !- Group Rendering Name
  {0b91de9c-3f9e-4b72-a539-48e8b0c604e8}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {6bd23f2c-0991-4da8-b700-0bc3aeab9739}; !- Humidistat Name

OS:Node,
  {91e72585-6c61-4594-ae38-c9cae166fe8d}, !- Handle
  Node 5,                                 !- Name
  {dd3c4622-8956-4ab7-ba95-601a3c4ac556}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd3c4622-8956-4ab7-ba95-601a3c4ac556}, !- Handle
  {bbddf630-f2a0-46dd-889e-3320da1e9716}, !- Source Object
  11,                                     !- Outlet Port
  {91e72585-6c61-4594-ae38-c9cae166fe8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f5d7269-2f30-4de7-95da-6fab95bdfefd}, !- Handle
  {bbddf630-f2a0-46dd-889e-3320da1e9716}; !- HVAC Component

OS:PortList,
  {ca0f4cd1-f273-4276-9f46-5afa65b6a7c7}, !- Handle
  {bbddf630-f2a0-46dd-889e-3320da1e9716}; !- HVAC Component

OS:PortList,
  {331c3052-4f5e-4486-91fe-5c41dcec0f63}, !- Handle
  {bbddf630-f2a0-46dd-889e-3320da1e9716}; !- HVAC Component

OS:Sizing:Zone,
  {b1b0496a-8e92-4847-afea-8832efe7b9a4}, !- Handle
  {bbddf630-f2a0-46dd-889e-3320da1e9716}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d9bc892-bdb9-40e9-ad58-ba375ae13b48}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bbddf630-f2a0-46dd-889e-3320da1e9716}; !- Thermal Zone

OS:Space,
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Handle
  Bath_205_aim1219,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bbddf630-f2a0-46dd-889e-3320da1e9716}; !- Thermal Zone Name

OS:Surface,
  {94026bf1-b78f-42c5-b8f6-f5eab3ea14b5}, !- Handle
  aim7688 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e75faec-0f09-4e3a-8899-a2d684caa03c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.930586, -14.306754, 8.437781,       !- X,Y,Z Vertex 1 {m}
  -14.930586, -14.306754, 3,              !- X,Y,Z Vertex 2 {m}
  -13.849726, -15.741103, 3,              !- X,Y,Z Vertex 3 {m}
  -13.849726, -15.741103, 8.175084,       !- X,Y,Z Vertex 4 {m}
  -14.490057, -14.891355, 9.198677;       !- X,Y,Z Vertex 5 {m}

OS:ThermalZone,
  {70717dd0-674d-43a9-9b98-4895816732a8}, !- Handle
  Entry_Hall_201_aim0162 Thermal Zone,    !- Name
  1,                                      !- Multiplier
  2.91578947675244,                       !- Ceiling Height {m}
  300.10008,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ebd7364-ba6e-4dbe-a87e-9594af8ecf14}, !- Zone Air Inlet Port List
  {9dad1cf0-9b97-47c7-938f-13ce341aa8f7}, !- Zone Air Exhaust Port List
  {9bc94d08-9dd8-49d9-b603-63a726bd05d2}, !- Zone Air Node Name
  {05c5c2d5-9f19-489d-8321-46a74da66a2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a76c0880-b631-468a-a0f4-5753bd2370eb}, !- Group Rendering Name
  {c6c9eccd-97d7-4f95-b2ef-973910134af8}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {097a5d4f-4d83-4e5d-84b0-26bbe330a79f}; !- Humidistat Name

OS:Node,
  {1c349b47-2ae6-4ccc-a20c-6126d831166c}, !- Handle
  Node 6,                                 !- Name
  {9bc94d08-9dd8-49d9-b603-63a726bd05d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bc94d08-9dd8-49d9-b603-63a726bd05d2}, !- Handle
  {70717dd0-674d-43a9-9b98-4895816732a8}, !- Source Object
  11,                                     !- Outlet Port
  {1c349b47-2ae6-4ccc-a20c-6126d831166c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ebd7364-ba6e-4dbe-a87e-9594af8ecf14}, !- Handle
  {70717dd0-674d-43a9-9b98-4895816732a8}; !- HVAC Component

OS:PortList,
  {9dad1cf0-9b97-47c7-938f-13ce341aa8f7}, !- Handle
  {70717dd0-674d-43a9-9b98-4895816732a8}; !- HVAC Component

OS:PortList,
  {05c5c2d5-9f19-489d-8321-46a74da66a2a}, !- Handle
  {70717dd0-674d-43a9-9b98-4895816732a8}; !- HVAC Component

OS:Sizing:Zone,
  {0a2003a0-fabe-4135-9275-78079452f808}, !- Handle
  {70717dd0-674d-43a9-9b98-4895816732a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab0fcb90-7b4c-4a43-9ab0-45bdbfe8eee1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {70717dd0-674d-43a9-9b98-4895816732a8}; !- Thermal Zone

OS:Space,
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Handle
  Entry_Hall_201_aim0162,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {70717dd0-674d-43a9-9b98-4895816732a8}; !- Thermal Zone Name

OS:Schedule:Compact,
  {c11ca545-9667-46f6-9b61-3647cb343e60}, !- Handle
  aim0162-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {fc4f5ac8-1ba9-425f-9d84-b16cb1ddba52}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:People:Definition,
  {c63bb31f-b5e2-4246-8191-250c8bff42fd}, !- Handle
  people-aim0162 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {e3497b56-d2a8-448b-9121-cae34a5836e9}, !- Handle
  people-aim0162,                         !- Name
  {c63bb31f-b5e2-4246-8191-250c8bff42fd}, !- People Definition Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {c11ca545-9667-46f6-9b61-3647cb343e60}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Lights:Definition,
  {3b73a08a-3422-4c8c-9c68-7d79cfd166b6}, !- Handle
  lights-aim0162 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6ec6ca66-7b45-444f-93bc-6cd30dae8634}, !- Handle
  lights-aim0162,                         !- Name
  {3b73a08a-3422-4c8c-9c68-7d79cfd166b6}, !- Lights Definition Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {991dff1f-b79a-40db-9640-7918a5e50fab}, !- Handle
  electrical-aim0162 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d245ea1b-392b-44e0-9a71-97e2ffbffebd}, !- Handle
  electrical-aim0162,                     !- Name
  {991dff1f-b79a-40db-9640-7918a5e50fab}, !- Electric Equipment Definition Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {06f1868f-f6ea-47bf-a4cc-c37c84038596}, !- Handle
  Infiltration-aim0162,                   !- Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {3432241f-7f2b-4919-9677-427408cace5a}, !- Handle
  Laundry_104_aim0226 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  2.41860360834255,                       !- Ceiling Height {m}
  14.02362,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41b906e2-40b8-4a35-81d3-cd1c2573057a}, !- Zone Air Inlet Port List
  {7d1b7bae-680c-4944-94f7-d195ca53826f}, !- Zone Air Exhaust Port List
  {38ec8ea7-7d99-49d5-ad5e-ce2c4aed9af4}, !- Zone Air Node Name
  {3cfc6fbb-4b72-419e-bace-f24585434de5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8aff3c6c-282c-4fa3-a01a-fdef35b60889}, !- Group Rendering Name
  {37c48bac-3bff-4a78-9dd2-9994ddb9c567}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {162ad37c-6eff-4f33-9f89-46b3d8a73d63}; !- Humidistat Name

OS:Node,
  {ba16391e-e864-4bb4-964b-8c0d9ab2e939}, !- Handle
  Node 7,                                 !- Name
  {38ec8ea7-7d99-49d5-ad5e-ce2c4aed9af4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38ec8ea7-7d99-49d5-ad5e-ce2c4aed9af4}, !- Handle
  {3432241f-7f2b-4919-9677-427408cace5a}, !- Source Object
  11,                                     !- Outlet Port
  {ba16391e-e864-4bb4-964b-8c0d9ab2e939}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b906e2-40b8-4a35-81d3-cd1c2573057a}, !- Handle
  {3432241f-7f2b-4919-9677-427408cace5a}; !- HVAC Component

OS:PortList,
  {7d1b7bae-680c-4944-94f7-d195ca53826f}, !- Handle
  {3432241f-7f2b-4919-9677-427408cace5a}; !- HVAC Component

OS:PortList,
  {3cfc6fbb-4b72-419e-bace-f24585434de5}, !- Handle
  {3432241f-7f2b-4919-9677-427408cace5a}; !- HVAC Component

OS:Sizing:Zone,
  {b54d5ba1-92b0-4aaf-a08d-1197e39a764f}, !- Handle
  {3432241f-7f2b-4919-9677-427408cace5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccb96c85-0c92-4608-a44d-d3ec53b0c4fe}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3432241f-7f2b-4919-9677-427408cace5a}; !- Thermal Zone

OS:Space,
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Handle
  Laundry_104_aim0226,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3432241f-7f2b-4919-9677-427408cace5a}; !- Thermal Zone Name

OS:Schedule:Compact,
  {6b997792-1dd0-4c56-b7f9-cd008cf475d8}, !- Handle
  aim0226-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {2ce92e33-d776-4145-a018-d5455c19aa6b}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:People:Definition,
  {08f44627-fc3c-4dd7-a2fe-b3c01df070c2}, !- Handle
  people-aim0226 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ab47176c-123c-46ba-a142-90e69f39de42}, !- Handle
  people-aim0226,                         !- Name
  {08f44627-fc3c-4dd7-a2fe-b3c01df070c2}, !- People Definition Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {6b997792-1dd0-4c56-b7f9-cd008cf475d8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9016fc0d-91c8-4e25-832d-6a15fa4ff424}, !- Handle
  lights-aim0226 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e95d0dad-55f3-4e68-9f99-447bffb27435}, !- Handle
  lights-aim0226,                         !- Name
  {9016fc0d-91c8-4e25-832d-6a15fa4ff424}, !- Lights Definition Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e1aad685-5e40-4c7f-ac60-ecd0956f474b}, !- Handle
  electrical-aim0226 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {35cd0bf0-20da-4897-ab2c-3ac2e42295f3}, !- Handle
  electrical-aim0226,                     !- Name
  {e1aad685-5e40-4c7f-ac60-ecd0956f474b}, !- Electric Equipment Definition Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {2eb9bccc-ee5e-440e-88a2-cb6c6956b189}, !- Handle
  Infiltration-aim0226,                   !- Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space or SpaceType Name
  {3840c83b-65c3-4f66-a746-93dfff7aef1a}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {26c16f2f-c369-4154-a299-303a115d794b}, !- Handle
  Bath_103_aim0272 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  2.38399505001547,                       !- Ceiling Height {m}
  8.09116,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18b1fff5-3baa-4f91-bb00-7ece5a5ef1f3}, !- Zone Air Inlet Port List
  {c8ed4e1e-66f9-4d6c-a917-cf794c27d227}, !- Zone Air Exhaust Port List
  {3fbff61c-35f0-47c5-8616-9ef0041ef02c}, !- Zone Air Node Name
  {8d83e0be-2729-455d-bcd1-f6e8edbc2c9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45df67cd-6f41-4df9-8265-3e0b08312dc7}, !- Group Rendering Name
  {64a950fc-d6d4-4e83-b816-8572c5df6958}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {d7dbb8e2-d3dc-4a33-9395-adf1fc111eea}; !- Humidistat Name

OS:Node,
  {284535c0-02b0-4652-af19-28e7cfe8ff4b}, !- Handle
  Node 8,                                 !- Name
  {3fbff61c-35f0-47c5-8616-9ef0041ef02c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fbff61c-35f0-47c5-8616-9ef0041ef02c}, !- Handle
  {26c16f2f-c369-4154-a299-303a115d794b}, !- Source Object
  11,                                     !- Outlet Port
  {284535c0-02b0-4652-af19-28e7cfe8ff4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18b1fff5-3baa-4f91-bb00-7ece5a5ef1f3}, !- Handle
  {26c16f2f-c369-4154-a299-303a115d794b}; !- HVAC Component

OS:PortList,
  {c8ed4e1e-66f9-4d6c-a917-cf794c27d227}, !- Handle
  {26c16f2f-c369-4154-a299-303a115d794b}; !- HVAC Component

OS:PortList,
  {8d83e0be-2729-455d-bcd1-f6e8edbc2c9d}, !- Handle
  {26c16f2f-c369-4154-a299-303a115d794b}; !- HVAC Component

OS:Sizing:Zone,
  {66129b4d-570b-42d0-b7e3-9f9becdfc787}, !- Handle
  {26c16f2f-c369-4154-a299-303a115d794b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b34e9579-976a-44bb-8b1c-689e1a7e0e38}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {26c16f2f-c369-4154-a299-303a115d794b}; !- Thermal Zone

OS:Space,
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Handle
  Bath_103_aim0272,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26c16f2f-c369-4154-a299-303a115d794b}; !- Thermal Zone Name

OS:Schedule:Compact,
  {4f228a0a-dd6d-4d8e-b658-b1f8f11fbf66}, !- Handle
  aim0272-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {ea2fdad5-812c-4741-83ea-582f7a0a6907}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:People:Definition,
  {cd6e8381-5590-410b-984a-0bb6dd8ca5bb}, !- Handle
  people-aim0272 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {e3a6de05-1a66-41f5-97be-699ef4c4d840}, !- Handle
  people-aim0272,                         !- Name
  {cd6e8381-5590-410b-984a-0bb6dd8ca5bb}, !- People Definition Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {4f228a0a-dd6d-4d8e-b658-b1f8f11fbf66}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eccba31c-9a2f-492e-b5ce-d3714b1bbe3b}, !- Handle
  lights-aim0272 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {55fc5471-f784-4dc6-80d9-177ec7b50a5f}, !- Handle
  lights-aim0272,                         !- Name
  {eccba31c-9a2f-492e-b5ce-d3714b1bbe3b}, !- Lights Definition Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4b14a5d5-d29a-4823-a881-3d364c83a193}, !- Handle
  electrical-aim0272 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {233464a6-9842-4b92-8d1b-5189fdbce811}, !- Handle
  electrical-aim0272,                     !- Name
  {4b14a5d5-d29a-4823-a881-3d364c83a193}, !- Electric Equipment Definition Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {afbfed8f-c76c-476f-aae5-af3310d23f6b}, !- Handle
  Infiltration-aim0272,                   !- Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space or SpaceType Name
  {3840c83b-65c3-4f66-a746-93dfff7aef1a}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ShadingSurface,
  {a15529a9-38d9-488a-afa4-dfce7960b2c1}, !- Handle
  aim2072,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.751225, -19.632254, -0.55,          !- X,Y,Z Vertex 1 {m}
  -19.751225, -19.632254, -1.410909,      !- X,Y,Z Vertex 2 {m}
  -19.652815, -18.932029, -1.410909,      !- X,Y,Z Vertex 3 {m}
  -19.652815, -18.932029, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Handle
  Shading Surface Group 1,                !- Name
  Site;                                   !- Shading Surface Type

OS:ThermalZone,
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}, !- Handle
  Mech_102_aim0318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  2.18553770602545,                       !- Ceiling Height {m}
  5.75887,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2be1aaa-952d-4f0d-a8f5-7298f2549930}, !- Zone Air Inlet Port List
  {8066b8d3-e969-4c2e-9249-e26d74984f0c}, !- Zone Air Exhaust Port List
  {83c49e56-37f5-45ce-8285-5fba3a940ed2}, !- Zone Air Node Name
  {8a479cb6-0a34-487a-a28f-7499fbfe0463}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d06f8958-26fe-4f27-8da7-389c7b660201}, !- Group Rendering Name
  {7b91f93e-c382-422f-a450-15af7d992147}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {dd253219-396f-45ce-9d44-952f1d3dd843}; !- Humidistat Name

OS:Node,
  {02bf4b11-562e-4b5f-a6cc-f15dabd9e829}, !- Handle
  Node 9,                                 !- Name
  {83c49e56-37f5-45ce-8285-5fba3a940ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c49e56-37f5-45ce-8285-5fba3a940ed2}, !- Handle
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}, !- Source Object
  11,                                     !- Outlet Port
  {02bf4b11-562e-4b5f-a6cc-f15dabd9e829}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2be1aaa-952d-4f0d-a8f5-7298f2549930}, !- Handle
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}; !- HVAC Component

OS:PortList,
  {8066b8d3-e969-4c2e-9249-e26d74984f0c}, !- Handle
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}; !- HVAC Component

OS:PortList,
  {8a479cb6-0a34-487a-a28f-7499fbfe0463}, !- Handle
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}; !- HVAC Component

OS:Sizing:Zone,
  {a3bf8b90-fc74-4e87-8dbf-93fae8d44388}, !- Handle
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f78c55f1-b639-4861-a6c9-545d8eeaf222}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}; !- Thermal Zone

OS:Space,
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Handle
  Mech_102_aim0318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea8d59fc-8c0a-4174-8027-e565e65a6764}; !- Thermal Zone Name

OS:Schedule:Compact,
  {e0e9a989-8295-47af-a8e7-0d80a61df613}, !- Handle
  aim0318-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {f2e6b68c-f674-48a8-b0de-0b3df1fa6405}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:People:Definition,
  {74ad0267-f47a-40bd-a2e7-86a2e7da0dbb}, !- Handle
  people-aim0318 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f17485ff-3019-4748-bb8a-df4374df30c8}, !- Handle
  people-aim0318,                         !- Name
  {74ad0267-f47a-40bd-a2e7-86a2e7da0dbb}, !- People Definition Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {e0e9a989-8295-47af-a8e7-0d80a61df613}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5984aa8-539f-4f8e-889c-02ea917de0a3}, !- Handle
  lights-aim0318 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b5d101e9-f2de-4b2e-ba5e-f21a90ac84e4}, !- Handle
  lights-aim0318,                         !- Name
  {d5984aa8-539f-4f8e-889c-02ea917de0a3}, !- Lights Definition Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a2a4471c-3cce-4201-ae70-f6c82dea43c4}, !- Handle
  electrical-aim0318 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a0c4b7d-6b3c-44f9-8214-361031b2e5c9}, !- Handle
  electrical-aim0318,                     !- Name
  {a2a4471c-3cce-4201-ae70-f6c82dea43c4}, !- Electric Equipment Definition Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {7b4ba823-035d-4821-9750-d4b59c281fc3}, !- Handle
  Infiltration-aim0318,                   !- Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space or SpaceType Name
  {3840c83b-65c3-4f66-a746-93dfff7aef1a}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}, !- Handle
  Kitchen_-_Dining_101_aim0364 Thermal Zone, !- Name
  1,                                      !- Multiplier
  2.04522712746027,                       !- Ceiling Height {m}
  0.92794,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a1afbe7-0256-45af-98a2-d1dc4d433c73}, !- Zone Air Inlet Port List
  {3f17c926-8381-4e7f-95b0-1e32f8f41954}, !- Zone Air Exhaust Port List
  {8aa0acf9-5dfe-422c-9fa5-ec0d6898b900}, !- Zone Air Node Name
  {0f02095c-450b-4b0c-9b58-3b829d3292aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08ad7659-2c79-4f73-a873-18de3791296b}, !- Group Rendering Name
  {384318eb-224c-4c91-a295-217fdc935164}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {f59eda2d-6104-473a-9712-2a0c9fa1c029}; !- Humidistat Name

OS:Node,
  {c2e568e5-ca15-4189-a7f3-b40d944ce8b9}, !- Handle
  Node 10,                                !- Name
  {8aa0acf9-5dfe-422c-9fa5-ec0d6898b900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8aa0acf9-5dfe-422c-9fa5-ec0d6898b900}, !- Handle
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}, !- Source Object
  11,                                     !- Outlet Port
  {c2e568e5-ca15-4189-a7f3-b40d944ce8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a1afbe7-0256-45af-98a2-d1dc4d433c73}, !- Handle
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}; !- HVAC Component

OS:PortList,
  {3f17c926-8381-4e7f-95b0-1e32f8f41954}, !- Handle
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}; !- HVAC Component

OS:PortList,
  {0f02095c-450b-4b0c-9b58-3b829d3292aa}, !- Handle
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}; !- HVAC Component

OS:Sizing:Zone,
  {a8080b94-681d-4849-ae93-629db6c7ffee}, !- Handle
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26fe34fc-c176-46e0-b720-6bfeb0b72164}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}; !- Thermal Zone

OS:Space,
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Handle
  Kitchen_-_Dining_101_aim0364,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {14ed1047-e2cf-4e08-8a52-9f7c9d5bde95}; !- Thermal Zone Name

OS:Schedule:Compact,
  {35a86b6a-7d87-4100-843d-05f8b8f8d490}, !- Handle
  aim0364-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {a26f2bb8-f879-4b41-af6c-f185721eadc6}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:People:Definition,
  {f5be0fc7-1462-4852-ab7d-b41f2c12129a}, !- Handle
  people-aim0364 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {0c7297e6-550d-43b5-a5ab-6fa85610621e}, !- Handle
  people-aim0364,                         !- Name
  {f5be0fc7-1462-4852-ab7d-b41f2c12129a}, !- People Definition Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {35a86b6a-7d87-4100-843d-05f8b8f8d490}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e7e7a61c-7a7d-4c66-9f03-6ff482476352}, !- Handle
  lights-aim0364 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {46bc4705-443e-4c2a-91bf-c2b27cfb1211}, !- Handle
  lights-aim0364,                         !- Name
  {e7e7a61c-7a7d-4c66-9f03-6ff482476352}, !- Lights Definition Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3bb7719b-bfb6-4625-b16b-3b70f3f82f98}, !- Handle
  electrical-aim0364 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d05d056f-a956-4204-b211-80dce68b5d14}, !- Handle
  electrical-aim0364,                     !- Name
  {3bb7719b-bfb6-4625-b16b-3b70f3f82f98}, !- Electric Equipment Definition Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d31ebd89-b3a9-4f11-a5e6-4b3553e0f759}, !- Handle
  Infiltration-aim0364,                   !- Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space or SpaceType Name
  {3840c83b-65c3-4f66-a746-93dfff7aef1a}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}, !- Handle
  Kitchen_-_Dining_101_aim0410 Thermal Zone, !- Name
  1,                                      !- Multiplier
  0.506219445286078,                      !- Ceiling Height {m}
  0.61818,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189d595a-24be-4b13-9cc6-9f407021b6fd}, !- Zone Air Inlet Port List
  {e65a6ddd-f367-491d-8b50-9689fe272a1e}, !- Zone Air Exhaust Port List
  {dc39fea3-e73e-497a-bb84-8183effb053e}, !- Zone Air Node Name
  {e7b39ba2-1a31-4ba8-8160-85f5070d87bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb464c15-b9ee-4f48-ae91-11d69bb8f775}, !- Group Rendering Name
  {c12e063a-e3fa-4305-ba64-a169cf63d9ea}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {71193c44-391f-481f-825d-dc25dd09e37b}; !- Humidistat Name

OS:Node,
  {8e097e48-5700-4a0b-b7d0-1e507cbc1f2c}, !- Handle
  Node 11,                                !- Name
  {dc39fea3-e73e-497a-bb84-8183effb053e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc39fea3-e73e-497a-bb84-8183effb053e}, !- Handle
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}, !- Source Object
  11,                                     !- Outlet Port
  {8e097e48-5700-4a0b-b7d0-1e507cbc1f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189d595a-24be-4b13-9cc6-9f407021b6fd}, !- Handle
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}; !- HVAC Component

OS:PortList,
  {e65a6ddd-f367-491d-8b50-9689fe272a1e}, !- Handle
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}; !- HVAC Component

OS:PortList,
  {e7b39ba2-1a31-4ba8-8160-85f5070d87bc}, !- Handle
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}; !- HVAC Component

OS:Sizing:Zone,
  {b6cc16f1-e149-4f5b-a35d-fd023cfd50ea}, !- Handle
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c392335b-0e8b-4d1f-8be6-a649cca8b72a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}; !- Thermal Zone

OS:Space,
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Handle
  Kitchen_-_Dining_101_aim0410,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd9f690b-c98c-44a9-b2c1-300bf1a3a67b}; !- Thermal Zone Name

OS:Schedule:Compact,
  {04d39663-ef8e-46da-97a5-7f30f66aacbd}, !- Handle
  aim0410-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {496eb42f-b38e-4bfa-a247-a4668b9de434}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:People:Definition,
  {7cdd1740-0f85-4282-b920-b4322f3ce27b}, !- Handle
  people-aim0410 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0;                                      !- Sensible Heat Fraction

OS:People,
  {7c63fadc-0cbb-4069-a2fb-ccfbfd12c7b1}, !- Handle
  people-aim0410,                         !- Name
  {7cdd1740-0f85-4282-b920-b4322f3ce27b}, !- People Definition Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {04d39663-ef8e-46da-97a5-7f30f66aacbd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {58c24358-8659-4d11-8a6f-d01a32b6dc39}, !- Handle
  lights-aim0410 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b5be8ec0-357b-4844-8bf1-3e162a8fcad6}, !- Handle
  lights-aim0410,                         !- Name
  {58c24358-8659-4d11-8a6f-d01a32b6dc39}, !- Lights Definition Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8534ff9f-364a-408a-91a7-38910acbe997}, !- Handle
  electrical-aim0410 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb4ca43f-5db4-41c4-a492-ce52ec6eab4c}, !- Handle
  electrical-aim0410,                     !- Name
  {8534ff9f-364a-408a-91a7-38910acbe997}, !- Electric Equipment Definition Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:ThermalZone,
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}, !- Handle
  Kitchen_-_Dining_101_aim0456 Thermal Zone, !- Name
  1,                                      !- Multiplier
  2.62279997475742,                       !- Ceiling Height {m}
  185.78003,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03996369-c963-4381-a52b-c14c66ca3aee}, !- Zone Air Inlet Port List
  {b3986b4b-8afe-475b-995a-5d46bcda1487}, !- Zone Air Exhaust Port List
  {177567c5-5c46-4181-8540-c861a569896a}, !- Zone Air Node Name
  {daada9ab-44ce-4212-8515-0b4fac7c1714}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2d0fc6e-394e-4b82-ab19-671bad403149}, !- Group Rendering Name
  {44571d58-1ad7-4d79-8d6e-31526355c3aa}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {10e337a0-9202-425a-9885-556c19972ebd}; !- Humidistat Name

OS:Node,
  {d4e2a428-2db5-4d0d-beb9-9da09f31d875}, !- Handle
  Node 12,                                !- Name
  {177567c5-5c46-4181-8540-c861a569896a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {177567c5-5c46-4181-8540-c861a569896a}, !- Handle
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}, !- Source Object
  11,                                     !- Outlet Port
  {d4e2a428-2db5-4d0d-beb9-9da09f31d875}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03996369-c963-4381-a52b-c14c66ca3aee}, !- Handle
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}; !- HVAC Component

OS:PortList,
  {b3986b4b-8afe-475b-995a-5d46bcda1487}, !- Handle
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}; !- HVAC Component

OS:PortList,
  {daada9ab-44ce-4212-8515-0b4fac7c1714}, !- Handle
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}; !- HVAC Component

OS:Sizing:Zone,
  {60da7d0e-19aa-4c7a-b1a6-44800e5512d9}, !- Handle
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe58e4a4-cf5a-444d-92ff-8792800c914e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}; !- Thermal Zone

OS:Space,
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Handle
  Kitchen_-_Dining_101_aim0456,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1ad9a15d-b509-4a66-8c92-1dd92f7f470e}; !- Thermal Zone Name

OS:Schedule:Compact,
  {3c7c5a85-36b4-4b31-a5aa-39f45cec2040}, !- Handle
  aim0456-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {298cc463-d154-4218-96da-1a2f23788762}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:People:Definition,
  {bd33aac1-1e99-4825-808f-bc8378c95f82}, !- Handle
  people-aim0456 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {41a56f2c-cfb4-4c08-a68f-23a586f976b6}, !- Handle
  people-aim0456,                         !- Name
  {bd33aac1-1e99-4825-808f-bc8378c95f82}, !- People Definition Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {3c7c5a85-36b4-4b31-a5aa-39f45cec2040}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c774c61b-b2d4-4c5f-9b17-b6b66c68a46a}, !- Handle
  lights-aim0456 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c6bd7381-ef23-427a-bed2-1d0bf9dfde39}, !- Handle
  lights-aim0456,                         !- Name
  {c774c61b-b2d4-4c5f-9b17-b6b66c68a46a}, !- Lights Definition Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd5e5c8e-8e66-46ca-9cb9-73d8f8c623c4}, !- Handle
  electrical-aim0456 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5dc20e44-9752-4981-b61a-7142f8c0da8a}, !- Handle
  electrical-aim0456,                     !- Name
  {cd5e5c8e-8e66-46ca-9cb9-73d8f8c623c4}, !- Electric Equipment Definition Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {410a912d-f9fe-4070-a894-ac5e93d4d9dc}, !- Handle
  Infiltration-aim0456,                   !- Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}, !- Handle
  Entry_Hall_201_aim0586 Thermal Zone,    !- Name
  1,                                      !- Multiplier
  4.5036341702841,                        !- Ceiling Height {m}
  56.52205,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df8f4ed2-62c9-4e99-a72b-ce2da031525f}, !- Zone Air Inlet Port List
  {fdad6947-ef07-4271-98db-caa71b763edb}, !- Zone Air Exhaust Port List
  {da5ee33d-8e6a-482c-b872-cc2d8d99d3ca}, !- Zone Air Node Name
  {b6fcf937-b9ea-4520-8aa3-6dd6dffaa1fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {443ad897-4be9-4df0-b8e4-06a0a764789a}, !- Group Rendering Name
  {3e5fe64d-4748-4a85-8c46-4082917ad734}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {2d549ded-f163-4864-a289-74346c6b7af0}; !- Humidistat Name

OS:Node,
  {77c8f795-639f-449b-ab8b-08d9bf1fd68d}, !- Handle
  Node 13,                                !- Name
  {da5ee33d-8e6a-482c-b872-cc2d8d99d3ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da5ee33d-8e6a-482c-b872-cc2d8d99d3ca}, !- Handle
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}, !- Source Object
  11,                                     !- Outlet Port
  {77c8f795-639f-449b-ab8b-08d9bf1fd68d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df8f4ed2-62c9-4e99-a72b-ce2da031525f}, !- Handle
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}; !- HVAC Component

OS:PortList,
  {fdad6947-ef07-4271-98db-caa71b763edb}, !- Handle
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}; !- HVAC Component

OS:PortList,
  {b6fcf937-b9ea-4520-8aa3-6dd6dffaa1fe}, !- Handle
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}; !- HVAC Component

OS:Sizing:Zone,
  {ff881944-397f-4c13-9db1-2b00bdcf343d}, !- Handle
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62d76d43-4798-4291-b7c5-79500de476cf}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}; !- Thermal Zone

OS:Space,
  {553872df-a176-43db-a602-632b82f40b90}, !- Handle
  Entry_Hall_201_aim0586,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8be2c576-78e2-4c83-94db-0b3b62cc3a99}; !- Thermal Zone Name

OS:Schedule:Compact,
  {9f0ed673-66cf-4fa3-b03b-8dd25d46dabc}, !- Handle
  aim0586-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {61bee7e9-357f-41eb-a384-20ce47cda642}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:People:Definition,
  {e32efd0a-f0bc-48ff-8e41-f7e90689cd6c}, !- Handle
  people-aim0586 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c7f51ac4-a4b8-4c0b-8fd1-543075ecb64b}, !- Handle
  people-aim0586,                         !- Name
  {e32efd0a-f0bc-48ff-8e41-f7e90689cd6c}, !- People Definition Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {9f0ed673-66cf-4fa3-b03b-8dd25d46dabc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {698f2052-0f33-4cf9-8015-49008f048c52}, !- Handle
  lights-aim0586 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {271ae74d-99ce-4ee4-bad6-651ea5acbe31}, !- Handle
  lights-aim0586,                         !- Name
  {698f2052-0f33-4cf9-8015-49008f048c52}, !- Lights Definition Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {917c3ed7-698d-4627-a7ea-8f527c9e7d90}, !- Handle
  electrical-aim0586 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ef4f34f-4be9-4b76-b631-3193485cadb0}, !- Handle
  electrical-aim0586,                     !- Name
  {917c3ed7-698d-4627-a7ea-8f527c9e7d90}, !- Electric Equipment Definition Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {73b8ab33-d050-4631-a10a-a3cc87ca6d8d}, !- Handle
  Infiltration-aim0586,                   !- Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {17f12895-9ed0-41aa-a2ef-511b32cf8d74}, !- Handle
  aim0936-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {ad14b813-3551-49e2-9234-65f4f22b4402}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:People:Definition,
  {ab173b47-9fa7-4e0e-9787-12e35e920615}, !- Handle
  people-aim0936 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {7fbc2a1f-c47b-4a5c-9bf7-e28e14da490c}, !- Handle
  people-aim0936,                         !- Name
  {ab173b47-9fa7-4e0e-9787-12e35e920615}, !- People Definition Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {17f12895-9ed0-41aa-a2ef-511b32cf8d74}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {58b9ae7f-ad03-4beb-9e77-6eb914129609}, !- Handle
  lights-aim0936 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8826e173-f1f0-4e0b-9592-ca6e8c821291}, !- Handle
  lights-aim0936,                         !- Name
  {58b9ae7f-ad03-4beb-9e77-6eb914129609}, !- Lights Definition Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {179aab07-8121-4d6f-9434-01fc80fff35e}, !- Handle
  electrical-aim0936 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6e06b57-132a-4f7a-be0a-1c5782360b90}, !- Handle
  electrical-aim0936,                     !- Name
  {179aab07-8121-4d6f-9434-01fc80fff35e}, !- Electric Equipment Definition Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {9308a8d9-82f5-4ac3-80ec-09cfdfeaa584}, !- Handle
  Infiltration-aim0936,                   !- Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {07d22d8d-0b99-43eb-acd0-557a85c430b1}, !- Handle
  aim1085-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {600a0a04-b1f4-41c0-8fb6-e920c9ad7dad}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:People:Definition,
  {52e3d9aa-568e-4767-8598-e81ce8846777}, !- Handle
  people-aim1085 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5b8d2ffc-5b62-4eec-ab8c-faac3003d95c}, !- Handle
  people-aim1085,                         !- Name
  {52e3d9aa-568e-4767-8598-e81ce8846777}, !- People Definition Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {07d22d8d-0b99-43eb-acd0-557a85c430b1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5dd6068d-8191-42b3-8ec5-28143eb4dd92}, !- Handle
  lights-aim1085 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7664ba93-aaf0-46d8-882f-55a528eef236}, !- Handle
  lights-aim1085,                         !- Name
  {5dd6068d-8191-42b3-8ec5-28143eb4dd92}, !- Lights Definition Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30f84c9c-4db4-43bc-b984-155e2b2ad15c}, !- Handle
  electrical-aim1085 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84dbc52e-fa66-4675-8fb7-721a2483abdc}, !- Handle
  electrical-aim1085,                     !- Name
  {30f84c9c-4db4-43bc-b984-155e2b2ad15c}, !- Electric Equipment Definition Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {4ef888ec-df3f-4af5-8405-88a5364d1754}, !- Handle
  Infiltration-aim1085,                   !- Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {9b2ddf02-640f-4bc1-9ad5-f4072cd95354}, !- Handle
  aim1219-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {29625ea0-14d7-4cfa-89f6-0b65121cd623}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:People:Definition,
  {cce91527-b8cb-407b-9ae5-b588f3d05a58}, !- Handle
  people-aim1219 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {29ff9b20-eca2-4564-acdb-4fc61578639d}, !- Handle
  people-aim1219,                         !- Name
  {cce91527-b8cb-407b-9ae5-b588f3d05a58}, !- People Definition Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {9b2ddf02-640f-4bc1-9ad5-f4072cd95354}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e104090-5f8a-459c-8f36-51db586038a8}, !- Handle
  lights-aim1219 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {30e5cd12-bc93-4f7d-a189-6324dcff0c70}, !- Handle
  lights-aim1219,                         !- Name
  {6e104090-5f8a-459c-8f36-51db586038a8}, !- Lights Definition Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cb04406f-0386-4cc0-89e0-1d14054efb4a}, !- Handle
  electrical-aim1219 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80bd728b-0e59-41e0-b8c5-3742998641db}, !- Handle
  electrical-aim1219,                     !- Name
  {cb04406f-0386-4cc0-89e0-1d14054efb4a}, !- Electric Equipment Definition Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {f81ee31b-c214-4607-a577-5b9a77900314}, !- Handle
  Infiltration-aim1219,                   !- Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {176031ac-3c2b-489e-b692-aa300cbc42af}, !- Handle
  aim1319-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {2023e258-ecfd-42b2-a1be-e0b3aeb91a13}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:People:Definition,
  {c9239984-a6c8-4e9e-ac23-af194363ebdc}, !- Handle
  people-aim1319 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a938b1f3-15a0-48fa-ae51-c63dcf63511c}, !- Handle
  people-aim1319,                         !- Name
  {c9239984-a6c8-4e9e-ac23-af194363ebdc}, !- People Definition Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {176031ac-3c2b-489e-b692-aa300cbc42af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0002bad0-1935-4114-93ac-449b83fea399}, !- Handle
  lights-aim1319 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bf388678-ec94-481e-9f4f-33f2ab5e386d}, !- Handle
  lights-aim1319,                         !- Name
  {0002bad0-1935-4114-93ac-449b83fea399}, !- Lights Definition Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d316a257-9033-4440-a4fb-6155074c1bca}, !- Handle
  electrical-aim1319 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2d4114e-5166-4e3e-81d4-09c80801e858}, !- Handle
  electrical-aim1319,                     !- Name
  {d316a257-9033-4440-a4fb-6155074c1bca}, !- Electric Equipment Definition Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {28e8a06e-dc2b-4295-b5d1-b3e0cb4bcfee}, !- Handle
  Infiltration-aim1319,                   !- Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {ecb1e658-20e9-4e97-be40-cfaee800f27f}, !- Handle
  aim1365-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {bd984197-3d16-40c1-93f0-53e87bea64bb}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:People:Definition,
  {dc684cf1-13fc-4edf-a10d-d5f805fbdbaa}, !- Handle
  people-aim1365 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f7db6297-e310-4ee8-8d8d-fc99046eda2e}, !- Handle
  people-aim1365,                         !- Name
  {dc684cf1-13fc-4edf-a10d-d5f805fbdbaa}, !- People Definition Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {ecb1e658-20e9-4e97-be40-cfaee800f27f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {531658d7-ffc3-4632-a684-40d8e3e0e452}, !- Handle
  lights-aim1365 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c70ea3c-b5fc-4b6e-85d1-e454b2b970b8}, !- Handle
  lights-aim1365,                         !- Name
  {531658d7-ffc3-4632-a684-40d8e3e0e452}, !- Lights Definition Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cb5a1d1a-cefe-455b-bab5-e0ea825291b5}, !- Handle
  electrical-aim1365 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {34debafc-1633-4257-aba1-422ffb09250c}, !- Handle
  electrical-aim1365,                     !- Name
  {cb5a1d1a-cefe-455b-bab5-e0ea825291b5}, !- Electric Equipment Definition Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0c1ff9b1-4453-4e20-874b-3d335dcd00cd}, !- Handle
  Infiltration-aim1365,                   !- Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {3775d3d9-646a-4842-bfc5-57e96cff941a}, !- Handle
  Master_Bath_207_aim1656 Thermal Zone,   !- Name
  1,                                      !- Multiplier
  5.97791236977565,                       !- Ceiling Height {m}
  27.2215,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53a3efdc-9a20-40af-82be-1aefbf1377b8}, !- Zone Air Inlet Port List
  {c3b139ee-d0cf-4b07-892e-1f90af14c315}, !- Zone Air Exhaust Port List
  {9e9d6e21-b599-4811-b46b-3d7842e5284a}, !- Zone Air Node Name
  {6c5a3212-d17e-49bb-ab69-fbaa53ace272}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b7e74a9-1980-46b0-9489-a250cda57754}, !- Group Rendering Name
  {6e851a2a-7729-4f85-8875-dcb28a417a1c}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {8e2e3104-0742-4510-9286-a91ab64c5689}; !- Humidistat Name

OS:Node,
  {1d41ecb2-28d0-49b1-9774-305573cf1c08}, !- Handle
  Node 14,                                !- Name
  {9e9d6e21-b599-4811-b46b-3d7842e5284a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e9d6e21-b599-4811-b46b-3d7842e5284a}, !- Handle
  {3775d3d9-646a-4842-bfc5-57e96cff941a}, !- Source Object
  11,                                     !- Outlet Port
  {1d41ecb2-28d0-49b1-9774-305573cf1c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53a3efdc-9a20-40af-82be-1aefbf1377b8}, !- Handle
  {3775d3d9-646a-4842-bfc5-57e96cff941a}; !- HVAC Component

OS:PortList,
  {c3b139ee-d0cf-4b07-892e-1f90af14c315}, !- Handle
  {3775d3d9-646a-4842-bfc5-57e96cff941a}; !- HVAC Component

OS:PortList,
  {6c5a3212-d17e-49bb-ab69-fbaa53ace272}, !- Handle
  {3775d3d9-646a-4842-bfc5-57e96cff941a}; !- HVAC Component

OS:Sizing:Zone,
  {52c47745-f536-413a-a625-16015b0cfbbe}, !- Handle
  {3775d3d9-646a-4842-bfc5-57e96cff941a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cac7e4cc-ff30-45d6-aae9-6ef33b8a57db}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3775d3d9-646a-4842-bfc5-57e96cff941a}; !- Thermal Zone

OS:Space,
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Handle
  Master_Bath_207_aim1656,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3775d3d9-646a-4842-bfc5-57e96cff941a}; !- Thermal Zone Name

OS:Schedule:Compact,
  {c6424b6a-d124-4260-a813-7d9432402ea2}, !- Handle
  aim1656-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {4d9ed9f1-210f-474a-897c-86eec7e85682}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:People:Definition,
  {649ae0aa-622b-4905-8e0b-bbe22b382516}, !- Handle
  people-aim1656 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1fbcae36-b10c-40ff-a921-f525e86245c6}, !- Handle
  people-aim1656,                         !- Name
  {649ae0aa-622b-4905-8e0b-bbe22b382516}, !- People Definition Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {c6424b6a-d124-4260-a813-7d9432402ea2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b9bfb4c-f950-4470-880d-9cb0c652e5ed}, !- Handle
  lights-aim1656 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2eb76d88-9bfa-4eb3-868f-26ae92165b1c}, !- Handle
  lights-aim1656,                         !- Name
  {7b9bfb4c-f950-4470-880d-9cb0c652e5ed}, !- Lights Definition Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {804ec27a-a468-43f5-aa18-5da0dced0c4d}, !- Handle
  electrical-aim1656 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2c78de69-5209-474a-845f-8a0d7d660fc2}, !- Handle
  electrical-aim1656,                     !- Name
  {804ec27a-a468-43f5-aa18-5da0dced0c4d}, !- Electric Equipment Definition Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a3692a97-b8ef-4136-8a84-ffd6ce90f70c}, !- Handle
  Infiltration-aim1656,                   !- Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {e772b119-59fd-4c62-88ec-d998937b6efa}, !- Handle
  Bath_203_aim1702 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  3.87008797045521,                       !- Ceiling Height {m}
  14.92244,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd322c5d-5bbb-4412-91d9-7c7b73493987}, !- Zone Air Inlet Port List
  {76bd99fd-3490-40a6-8267-7c0a0e654fbd}, !- Zone Air Exhaust Port List
  {fee4379c-a5fb-4452-973d-3140eb763537}, !- Zone Air Node Name
  {6e6d04d0-346f-4442-aae2-fd623dc8eeeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9e6f0ef-60af-4771-a226-050f449beeaf}, !- Group Rendering Name
  {c3e80aed-5a47-473a-be72-481617c928f5}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {c3b1d781-1d4c-4eab-afaa-17c5e02fe898}; !- Humidistat Name

OS:Node,
  {ca80660a-d2b6-4111-acbd-1bd79820dfd8}, !- Handle
  Node 15,                                !- Name
  {fee4379c-a5fb-4452-973d-3140eb763537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fee4379c-a5fb-4452-973d-3140eb763537}, !- Handle
  {e772b119-59fd-4c62-88ec-d998937b6efa}, !- Source Object
  11,                                     !- Outlet Port
  {ca80660a-d2b6-4111-acbd-1bd79820dfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd322c5d-5bbb-4412-91d9-7c7b73493987}, !- Handle
  {e772b119-59fd-4c62-88ec-d998937b6efa}; !- HVAC Component

OS:PortList,
  {76bd99fd-3490-40a6-8267-7c0a0e654fbd}, !- Handle
  {e772b119-59fd-4c62-88ec-d998937b6efa}; !- HVAC Component

OS:PortList,
  {6e6d04d0-346f-4442-aae2-fd623dc8eeeb}, !- Handle
  {e772b119-59fd-4c62-88ec-d998937b6efa}; !- HVAC Component

OS:Sizing:Zone,
  {f53ca6f8-211c-41c8-b289-990db191817b}, !- Handle
  {e772b119-59fd-4c62-88ec-d998937b6efa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7a5424c-753b-47e1-addf-b920f5d546b0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {e772b119-59fd-4c62-88ec-d998937b6efa}; !- Thermal Zone

OS:Space,
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Handle
  Bath_203_aim1702,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e772b119-59fd-4c62-88ec-d998937b6efa}; !- Thermal Zone Name

OS:Schedule:Compact,
  {7af4d644-7371-410c-a4ae-fac42375b1a2}, !- Handle
  aim1702-peep-activ-level,               !- Name
  {6bb1ec71-88c9-4fc3-905f-0a735357f4a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  131.8819816;                            !- Field 4

OS:ScheduleTypeLimits,
  {0c59af7f-9f1e-4f29-93ab-d05f58feed32}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:People:Definition,
  {9ad76ede-134d-44c8-8c37-ba7de90b035e}, !- Handle
  people-aim1702 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.5,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b3d4e520-42a6-4cc5-bbd5-72e5475d7166}, !- Handle
  people-aim1702,                         !- Name
  {9ad76ede-134d-44c8-8c37-ba7de90b035e}, !- People Definition Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space or SpaceType Name
  {8a33bd7c-c387-43c4-859f-3df89b364c40}, !- Number of People Schedule Name
  {7af4d644-7371-410c-a4ae-fac42375b1a2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {65de877a-156d-4b07-aacb-9cfb7f22ee66}, !- Handle
  lights-aim1702 Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.35,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79e859e8-bf14-40e1-993c-0ead47096f19}, !- Handle
  lights-aim1702,                         !- Name
  {65de877a-156d-4b07-aacb-9cfb7f22ee66}, !- Lights Definition Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10f59da9-5593-4de2-a038-c68409a0c612}, !- Handle
  electrical-aim1702 Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2fadfa9a-5bdb-4672-8db8-a04811ab59eb}, !- Handle
  electrical-aim1702,                     !- Name
  {10f59da9-5593-4de2-a038-c68409a0c612}, !- Electric Equipment Definition Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space or SpaceType Name
  {c538f6d3-a1e6-44e6-83e6-6908fc00da34}, !- Schedule Name
  ,                                       !- Multiplier
  0;                                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {841e680c-6a5a-44ee-a82d-9cb8b1fd4c84}, !- Handle
  Infiltration-aim1702,                   !- Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space or SpaceType Name
  {22d83f65-f46e-4dcd-bb79-11aa51cb341b}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Surface,
  {67fc8230-03cb-4e60-b461-f5a4176ef26d}, !- Handle
  aim3549,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.581811, -23.51495, 5.7,             !- X,Y,Z Vertex 1 {m}
  -20.581811, -23.51495, 3,               !- X,Y,Z Vertex 2 {m}
  -19.383858, -22.612227, 3,              !- X,Y,Z Vertex 3 {m}
  -19.383858, -22.612227, 5.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd10e1c-b457-4fed-9fef-517ebce017e4}, !- Handle
  aim0215,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.11749, -8.986142, 0,                !- X,Y,Z Vertex 1 {m}
  -8.089002, -13.005082, 0,               !- X,Y,Z Vertex 2 {m}
  -10.142636, -14.552606, 0,              !- X,Y,Z Vertex 3 {m}
  -12.472242, -11.461114, 0,              !- X,Y,Z Vertex 4 {m}
  -15.157764, -13.484799, 0,              !- X,Y,Z Vertex 5 {m}
  -15.856646, -12.557352, 0;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {87c6cb6f-c8a1-47b2-9c33-8812ffbd87aa}, !- Handle
  aim0263,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.387863, -13.383287, 0,              !- X,Y,Z Vertex 1 {m}
  -9.908933, -15.345894, 0,               !- X,Y,Z Vertex 2 {m}
  -11.793274, -16.765846, 0,              !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a9225d-c865-4df5-86c6-95f1dd90a943}, !- Handle
  aim0309,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.580992, -11.799952, 0,              !- X,Y,Z Vertex 1 {m}
  -11.387863, -13.383287, 0,              !- X,Y,Z Vertex 2 {m}
  -12.755056, -14.41354, 0,               !- X,Y,Z Vertex 3 {m}
  -13.948184, -12.830205, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fb9db0-97ea-4b85-8a35-42515e6d0e1c}, !- Handle
  aim0355,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.948184, -12.830205, 0,              !- X,Y,Z Vertex 1 {m}
  -12.755056, -14.41354, 0,               !- X,Y,Z Vertex 2 {m}
  -13.816514, -15.213406, 0,              !- X,Y,Z Vertex 3 {m}
  -15.009642, -13.630072, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c729aeb1-9619-4682-8411-03bdd86a7fa6}, !- Handle
  aim0401,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.294236, -16.101046, 0,              !- X,Y,Z Vertex 1 {m}
  -11.793274, -16.765846, 0,              !- X,Y,Z Vertex 2 {m}
  -12.337584, -17.176013, 0,              !- X,Y,Z Vertex 3 {m}
  -12.637873, -16.777516, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6284f09-aec9-4e51-9044-ca5af1bc6b1c}, !- Handle
  aim0447,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 0,              !- X,Y,Z Vertex 1 {m}
  -12.294236, -16.101046, 0,              !- X,Y,Z Vertex 2 {m}
  -12.637873, -16.777516, 0,              !- X,Y,Z Vertex 3 {m}
  -13.816514, -15.213406, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253fdaaa-a705-4d2c-90b8-454e4a14e681}, !- Handle
  aim0493,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.215352, -12.410008, 0,              !- X,Y,Z Vertex 1 {m}
  -12.520208, -17.313631, 0,              !- X,Y,Z Vertex 2 {m}
  -19.364004, -19.077917, 0,              !- X,Y,Z Vertex 3 {m}
  -20.262349, -18.543124, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff59a88-c0af-40a0-8bca-dd3161470e99}, !- Handle
  aim0522,                                !- Name
  FLOOR,                                  !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.215352, -12.410008, 0,              !- X,Y,Z Vertex 1 {m}
  -20.262349, -18.543124, 0,              !- X,Y,Z Vertex 2 {m}
  -20.544796, -19.48301, 0,               !- X,Y,Z Vertex 3 {m}
  -20.428315, -19.637584, 0,              !- X,Y,Z Vertex 4 {m}
  -19.879411, -19.708653, 0,              !- X,Y,Z Vertex 5 {m}
  -19.721439, -19.589612, 0,              !- X,Y,Z Vertex 6 {m}
  -19.364004, -19.077917, 0,              !- X,Y,Z Vertex 7 {m}
  -12.520208, -17.313631, 0,              !- X,Y,Z Vertex 8 {m}
  -21.840547, -24.33701, 0,               !- X,Y,Z Vertex 9 {m}
  -25.535692, -19.433388, 0;              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {db7bedfe-f78e-415a-b661-828a38f46251}, !- Handle
  aim0573,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.0804, -12.519995, 6.835522,          !- X,Y,Z Vertex 1 {m}
  -7.496457, -13.294913, 5.850874,        !- X,Y,Z Vertex 2 {m}
  -8.313977, -12.210028, 5.850874,        !- X,Y,Z Vertex 3 {m}
  -8.313977, -12.210028, 2.89693,         !- X,Y,Z Vertex 4 {m}
  -10.065806, -9.885272, 2.89693,         !- X,Y,Z Vertex 5 {m}
  -10.065806, -9.885272, 5.850874,        !- X,Y,Z Vertex 6 {m}
  -10.649749, -9.110354, 5.850874,        !- X,Y,Z Vertex 7 {m}
  -10.299383, -9.575305, 6.835522;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {cb7ee318-2890-4523-a611-2d909cdcf449}, !- Handle
  aim0621,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.262109, -10.951814, 9.198677,        !- X,Y,Z Vertex 1 {m}
  -7.783785, -12.913616, 6.835522,        !- X,Y,Z Vertex 2 {m}
  -10.630282, -9.136187, 6.835522;        !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d2532684-967f-47b6-bc57-1d0df23acf80}, !- Handle
  aim0657,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569cf9a4-dc6a-4e81-9fb4-4e9041c4e001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.722846, -16.664753, 2.7,            !- X,Y,Z Vertex 1 {m}
  -12.722846, -16.664753, 0,              !- X,Y,Z Vertex 2 {m}
  -12.370709, -17.132055, 0,              !- X,Y,Z Vertex 3 {m}
  -12.370709, -17.132055, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569cf9a4-dc6a-4e81-9fb4-4e9041c4e001}, !- Handle
  aim0657 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2532684-967f-47b6-bc57-1d0df23acf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.370709, -17.132055, 2.7,            !- X,Y,Z Vertex 1 {m}
  -12.370709, -17.132055, 0,              !- X,Y,Z Vertex 2 {m}
  -12.722846, -16.664753, 0,              !- X,Y,Z Vertex 3 {m}
  -12.722846, -16.664753, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49e96c5-9ddc-438a-b2fc-88da4bf984aa}, !- Handle
  aim0697,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b925ca1-fbd9-41b0-b3b1-499fb4cf033b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.42712, -15.73015, 0.964286,         !- X,Y,Z Vertex 1 {m}
  -13.816514, -15.213406, 0.644393,       !- X,Y,Z Vertex 2 {m}
  -13.816514, -15.213406, 0,              !- X,Y,Z Vertex 3 {m}
  -12.722846, -16.664753, 0,              !- X,Y,Z Vertex 4 {m}
  -12.722846, -16.664753, 0.964286;       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {9b925ca1-fbd9-41b0-b3b1-499fb4cf033b}, !- Handle
  aim0697 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49e96c5-9ddc-438a-b2fc-88da4bf984aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.722846, -16.664753, 0.964286,       !- X,Y,Z Vertex 1 {m}
  -12.722846, -16.664753, 0,              !- X,Y,Z Vertex 2 {m}
  -13.816514, -15.213406, 0,              !- X,Y,Z Vertex 3 {m}
  -13.816514, -15.213406, 0.644393,       !- X,Y,Z Vertex 4 {m}
  -13.42712, -15.73015, 0.964286;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {913998ea-66f3-4ecf-aa6c-9ba3ca875cdd}, !- Handle
  aim0780,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4c7bfe-5c82-4c88-9105-19dad68031a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.009642, -13.630072, 3,              !- X,Y,Z Vertex 1 {m}
  -15.009642, -13.630072, 0,              !- X,Y,Z Vertex 2 {m}
  -14.930805, -13.734693, 0,              !- X,Y,Z Vertex 3 {m}
  -14.930805, -13.734693, 2.134,          !- X,Y,Z Vertex 4 {m}
  -13.889665, -15.116332, 2.134,          !- X,Y,Z Vertex 5 {m}
  -13.889665, -15.116332, 0,              !- X,Y,Z Vertex 6 {m}
  -13.816514, -15.213406, 0,              !- X,Y,Z Vertex 7 {m}
  -13.816514, -15.213406, 3;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4d4c7bfe-5c82-4c88-9105-19dad68031a0}, !- Handle
  aim0780 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913998ea-66f3-4ecf-aa6c-9ba3ca875cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.816514, -15.213406, 3,              !- X,Y,Z Vertex 1 {m}
  -13.816514, -15.213406, 0,              !- X,Y,Z Vertex 2 {m}
  -13.889665, -15.116332, 0,              !- X,Y,Z Vertex 3 {m}
  -13.889665, -15.116332, 2.134,          !- X,Y,Z Vertex 4 {m}
  -14.930805, -13.734693, 2.134,          !- X,Y,Z Vertex 5 {m}
  -14.930805, -13.734693, 0,              !- X,Y,Z Vertex 6 {m}
  -15.009642, -13.630072, 0,              !- X,Y,Z Vertex 7 {m}
  -15.009642, -13.630072, 3;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {74b34fb8-2de1-4b36-bf2e-48a87f61cf6a}, !- Handle
  aim0808,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2cbea0d-236c-431b-9fc0-bc92ce558a26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.930805, -13.734693, 2.134,          !- X,Y,Z Vertex 1 {m}
  -14.930805, -13.734693, 0,              !- X,Y,Z Vertex 2 {m}
  -13.889665, -15.116332, 0,              !- X,Y,Z Vertex 3 {m}
  -13.889665, -15.116332, 2.134;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2cbea0d-236c-431b-9fc0-bc92ce558a26}, !- Handle
  aim0808 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b34fb8-2de1-4b36-bf2e-48a87f61cf6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.889665, -15.116332, 2.134,          !- X,Y,Z Vertex 1 {m}
  -13.889665, -15.116332, 0,              !- X,Y,Z Vertex 2 {m}
  -14.930805, -13.734693, 0,              !- X,Y,Z Vertex 3 {m}
  -14.930805, -13.734693, 2.134;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e7fc2f-84d1-4233-b89e-e5cf97127f8a}, !- Handle
  aim0981,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f5eef1-1bb3-4c00-89af-f164126c504e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.744811, -14.236646, 7.533346,       !- X,Y,Z Vertex 1 {m}
  -9.84815, -15.426556, 6.1,              !- X,Y,Z Vertex 2 {m}
  -9.84815, -15.426556, 3,                !- X,Y,Z Vertex 3 {m}
  -12.65321, -11.704116, 3,               !- X,Y,Z Vertex 4 {m}
  -12.65321, -11.704116, 5.759428,        !- X,Y,Z Vertex 5 {m}
  -11.994222, -12.578622, 5.759428,       !- X,Y,Z Vertex 6 {m}
  -11.530825, -13.193571, 6.547836,       !- X,Y,Z Vertex 7 {m}
  -12.110072, -12.424884, 7.533346;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f8f5eef1-1bb3-4c00-89af-f164126c504e}, !- Handle
  aim0981 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e7fc2f-84d1-4233-b89e-e5cf97127f8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.110072, -12.424884, 7.533346,       !- X,Y,Z Vertex 1 {m}
  -11.530825, -13.193571, 6.547836,       !- X,Y,Z Vertex 2 {m}
  -11.994222, -12.578622, 5.759428,       !- X,Y,Z Vertex 3 {m}
  -12.65321, -11.704116, 5.759428,        !- X,Y,Z Vertex 4 {m}
  -12.65321, -11.704116, 3,               !- X,Y,Z Vertex 5 {m}
  -9.84815, -15.426556, 3,                !- X,Y,Z Vertex 6 {m}
  -9.84815, -15.426556, 6.1,              !- X,Y,Z Vertex 7 {m}
  -10.744811, -14.236646, 7.533346;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {28c09744-6766-492e-aee8-e3f7eed6a8ec}, !- Handle
  aim1029,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8011cd-3700-4b10-a630-2a1ca48e4c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.786596, -12.854151, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -10.744811, -14.236646, 7.533346,       !- X,Y,Z Vertex 2 {m}
  -12.110072, -12.424884, 7.533346,       !- X,Y,Z Vertex 3 {m}
  -11.530825, -13.193571, 6.547836,       !- X,Y,Z Vertex 4 {m}
  -11.994222, -12.578622, 5.759428,       !- X,Y,Z Vertex 5 {m}
  -12.65321, -11.704116, 5.759428,        !- X,Y,Z Vertex 6 {m}
  -12.65321, -11.704116, 7.701832;        !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {0f8011cd-3700-4b10-a630-2a1ca48e4c4a}, !- Handle
  aim1029 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c09744-6766-492e-aee8-e3f7eed6a8ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.65321, -11.704116, 7.701832,        !- X,Y,Z Vertex 1 {m}
  -12.65321, -11.704116, 5.759428,        !- X,Y,Z Vertex 2 {m}
  -11.994222, -12.578622, 5.759428,       !- X,Y,Z Vertex 3 {m}
  -11.530825, -13.193571, 6.547836,       !- X,Y,Z Vertex 4 {m}
  -12.110072, -12.424884, 7.533346,       !- X,Y,Z Vertex 5 {m}
  -10.744811, -14.236646, 7.533346,       !- X,Y,Z Vertex 6 {m}
  -11.786596, -12.854151, 9.198677;       !- X,Y,Z Vertex 7 {m}

OS:SubSurface,
  {3352eb04-176b-4764-8e24-32b6389b65f0}, !- Handle
  aim4424,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {285678d0-588f-4b5e-b4ff-2b4555883f55}, !- Construction Name
  {757eb517-5ceb-43a3-b6d6-3cda76d5cf03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -22.69967, -23.113835, 7.625876,        !- X,Y,Z Vertex 1 {m}
  -22.69967, -23.113835, 6.006096,        !- X,Y,Z Vertex 2 {m}
  -21.686381, -24.458515, 6.006096;       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {757eb517-5ceb-43a3-b6d6-3cda76d5cf03}, !- Handle
  aim4403,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.703338, -23.108966, 7.640199,       !- X,Y,Z Vertex 1 {m}
  -22.703338, -23.108966, 6,              !- X,Y,Z Vertex 2 {m}
  -21.677275, -24.470598, 6;              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ce91049e-a51b-46cb-914a-29aef0a3191b}, !- Handle
  aim1074,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.262109, -10.951814, 9.198677,        !- X,Y,Z Vertex 1 {m}
  -11.023596, -8.614242, 6.156177,        !- X,Y,Z Vertex 2 {m}
  -20.687884, -15.896806, 6.156177,       !- X,Y,Z Vertex 3 {m}
  -20.047343, -16.746832, 7.262541,       !- X,Y,Z Vertex 4 {m}
  -12.907542, -11.366605, 7.262541,       !- X,Y,Z Vertex 5 {m}
  -11.786596, -12.854151, 9.198677;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d76a8f88-1684-4c3e-943c-15309d949bd0}, !- Handle
  aim1126,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.875068, -19.702806, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -21.996014, -18.21526, 7.262541,        !- X,Y,Z Vertex 2 {m}
  -20.047343, -16.746832, 7.262541,       !- X,Y,Z Vertex 3 {m}
  -20.687884, -15.896806, 6.156177,       !- X,Y,Z Vertex 4 {m}
  -25.439765, -19.477605, 6.156177,       !- X,Y,Z Vertex 5 {m}
  -23.678279, -21.815177, 9.198677;       !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {c5e68c6c-45ff-4497-859d-7f6295960b08}, !- Handle
  aim1137,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.883846, -21.803494, 9.060382,       !- X,Y,Z Vertex 1 {m}
  -25.565265, -19.572176, 6.156177,       !- X,Y,Z Vertex 2 {m}
  -26.518738, -20.29067, 6.156177,        !- X,Y,Z Vertex 3 {m}
  -24.837319, -22.521988, 9.060382;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85321bc8-6101-4551-a452-bcb7d88a10f8}, !- Handle
  aim1173,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.862832, -9.326041, 6.847654,        !- X,Y,Z Vertex 1 {m}
  -11.103035, -9.007281, 6.432768,        !- X,Y,Z Vertex 2 {m}
  -11.261947, -9.12703, 6.432768,         !- X,Y,Z Vertex 3 {m}
  -11.021744, -9.44579, 6.847654;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b303d18c-65ef-4145-afae-46cabcd4767b}, !- Handle
  aim1210,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.786596, -12.854151, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -12.667339, -11.685365, 7.677427,       !- X,Y,Z Vertex 2 {m}
  -15.3708, -13.722569, 7.677427,         !- X,Y,Z Vertex 3 {m}
  -14.490057, -14.891355, 9.198677;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38276e1-498b-4806-bd0f-87493c52cab7}, !- Handle
  aim1268,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.490054, -14.891359, 9.198673,       !- X,Y,Z Vertex 1 {m}
  -14.890392, -14.360093, 8.507195,       !- X,Y,Z Vertex 2 {m}
  -15.940682, -15.15154, 8.507198,        !- X,Y,Z Vertex 3 {m}
  -15.693257, -15.556729, 8.998353,       !- X,Y,Z Vertex 4 {m}
  -16.144327, -14.958138, 8.219249,       !- X,Y,Z Vertex 5 {m}
  -16.260952, -14.726527, 7.954016,       !- X,Y,Z Vertex 6 {m}
  -15.210662, -13.93508, 7.954013,        !- X,Y,Z Vertex 7 {m}
  -15.370797, -13.722573, 7.677423,       !- X,Y,Z Vertex 8 {m}
  -17.363316, -15.224038, 7.677427,       !- X,Y,Z Vertex 9 {m}
  -16.482573, -16.392823, 9.198678;       !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {75aa3fba-157a-4d5a-935f-fb0091cee56d}, !- Handle
  aim1356,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.482573, -16.392823, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -17.363316, -15.224038, 7.677427,       !- X,Y,Z Vertex 2 {m}
  -19.807141, -17.065592, 7.677427,       !- X,Y,Z Vertex 3 {m}
  -18.926397, -18.234377, 9.198677;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f251e177-9c2e-45da-9c3d-c6c0324413de}, !- Handle
  aim1402,                                !- Name
  WALL,                                   !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.326735, -17.703111, 8.5072,         !- X,Y,Z Vertex 1 {m}
  -19.807141, -17.065592, 7.677427,       !- X,Y,Z Vertex 2 {m}
  -21.755811, -18.53402, 7.677427,        !- X,Y,Z Vertex 3 {m}
  -21.275406, -19.17154, 8.5072;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3cbdfb-4775-40d5-ae67-a30d72a25a6c}, !- Handle
  aim1443,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.786596, -12.854151, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -10.836775, -14.114606, 7.680353,       !- X,Y,Z Vertex 2 {m}
  -9.028599, -12.752048, 7.680353,        !- X,Y,Z Vertex 3 {m}
  -8.683209, -13.210395, 7.128236,        !- X,Y,Z Vertex 4 {m}
  -7.966899, -12.670616, 7.128236,        !- X,Y,Z Vertex 5 {m}
  -9.262109, -10.951814, 9.198677;        !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {a4bda139-3e6e-43f3-9d49-4db0db7b2f24}, !- Handle
  aim1491,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.670904, -22.742828, 9.060648,       !- X,Y,Z Vertex 1 {m}
  -22.857609, -25.149151, 6.16203,        !- X,Y,Z Vertex 2 {m}
  -21.904136, -24.430658, 6.16203,        !- X,Y,Z Vertex 3 {m}
  -23.717431, -22.024334, 9.060648;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41446848-ebcf-4c5e-94a9-5aa812ed7fbb}, !- Handle
  aim1531,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.836775, -14.114606, 7.680353,       !- X,Y,Z Vertex 1 {m}
  -9.84815, -15.426556, 6.1,              !- X,Y,Z Vertex 2 {m}
  -7.323663, -13.524219, 6.1,             !- X,Y,Z Vertex 3 {m}
  -7.966899, -12.670616, 7.128236,        !- X,Y,Z Vertex 4 {m}
  -8.683209, -13.210395, 7.128236,        !- X,Y,Z Vertex 5 {m}
  -9.028599, -12.752048, 7.680353;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {713be736-a2a3-4540-a65c-9c88ec569077}, !- Handle
  aim1572,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.182701, -14.8394, 9.060648,         !- X,Y,Z Vertex 1 {m}
  -13.664617, -15.526921, 8.232471,       !- X,Y,Z Vertex 2 {m}
  -12.210494, -17.125975, 6.16203,        !- X,Y,Z Vertex 3 {m}
  -9.985724, -15.44949, 6.16203,          !- X,Y,Z Vertex 4 {m}
  -11.799019, -13.043166, 9.060648;       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {86035453-609e-491e-b800-19a413e76c99}, !- Handle
  aim1610,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.482573, -16.392823, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -15.842242, -17.242571, 8.175084,       !- X,Y,Z Vertex 2 {m}
  -13.849726, -15.741103, 8.175084,       !- X,Y,Z Vertex 3 {m}
  -14.490057, -14.891355, 9.198677;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6006ca5-cd1e-4135-b351-1251bcb494c0}, !- Handle
  aim1647,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.877501, -18.197531, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -16.939055, -20.769936, 6.1,            !- X,Y,Z Vertex 2 {m}
  -14.230407, -18.728824, 6.1,            !- X,Y,Z Vertex 3 {m}
  -16.525601, -16.425248, 9.198677;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e13d8c-bc99-4c58-8058-e488f28b045a}, !- Handle
  aim1693,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.947286, -19.60697, 9.31412,         !- X,Y,Z Vertex 1 {m}
  -18.936622, -22.275211, 6.1,            !- X,Y,Z Vertex 2 {m}
  -16.987951, -20.806782, 6.1,            !- X,Y,Z Vertex 3 {m}
  -18.998615, -18.138541, 9.31412;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecdcf5df-b0ab-4dbd-86ec-9b7442094cd4}, !- Handle
  aim1739,                                !- Name
  RoofCeiling,                            !- Surface Type
  {35e5deab-86cf-4621-a675-def7606375ad}, !- Construction Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.343213, -17.26721, 7.867237,        !- X,Y,Z Vertex 1 {m}
  -14.237679, -18.734303, 6.099999,       !- X,Y,Z Vertex 2 {m}
  -12.244057, -17.232001, 6.099999,       !- X,Y,Z Vertex 3 {m}
  -13.349591, -15.764908, 7.867237;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2b1426-0fea-43a2-9575-a76e3f8b7a1c}, !- Handle
  aim1810,                                !- Name
  FLOOR,                                  !- Surface Type
  {eb142df2-308c-4353-b11a-ac054ce7218c}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11bd87f8-1ec4-45e7-a8bb-a01a44366d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.540398, -18.896544, 2.73,           !- X,Y,Z Vertex 1 {m}
  -20.98963, -19.235065, 2.73,            !- X,Y,Z Vertex 2 {m}
  -21.102471, -19.085321, 2.73;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {11bd87f8-1ec4-45e7-a8bb-a01a44366d8a}, !- Handle
  aim1810 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2b1426-0fea-43a2-9575-a76e3f8b7a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.102471, -19.085321, 2.73,           !- X,Y,Z Vertex 1 {m}
  -20.98963, -19.235065, 2.73,            !- X,Y,Z Vertex 2 {m}
  -20.540398, -18.896544, 2.73;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c4ff85fd-8af3-499b-b4ce-3c322735a0d6}, !- Handle
  aim1845,                                !- Name
  FLOOR,                                  !- Surface Type
  {eb142df2-308c-4353-b11a-ac054ce7218c}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f165c9-b527-47b3-a173-f90f951c6328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.791677, -18.332342, 2.73,           !- X,Y,Z Vertex 1 {m}
  -20.24091, -18.670863, 2.73,            !- X,Y,Z Vertex 2 {m}
  -20.35375, -18.521119, 2.73;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e4f165c9-b527-47b3-a173-f90f951c6328}, !- Handle
  aim1845 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ff85fd-8af3-499b-b4ce-3c322735a0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.35375, -18.521119, 2.73,            !- X,Y,Z Vertex 1 {m}
  -20.24091, -18.670863, 2.73,            !- X,Y,Z Vertex 2 {m}
  -19.791677, -18.332342, 2.73;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a01a1cf7-c7fc-42f5-ad8b-835e4faa5a3a}, !- Handle
  aim1880,                                !- Name
  FLOOR,                                  !- Surface Type
  {eb142df2-308c-4353-b11a-ac054ce7218c}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15dfc833-bc52-4cbe-9f27-37b16bf91764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.904518, -18.182598, 2.98,           !- X,Y,Z Vertex 1 {m}
  -19.791677, -18.332342, 2.98,           !- X,Y,Z Vertex 2 {m}
  -20.24091, -18.670863, 2.98;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {15dfc833-bc52-4cbe-9f27-37b16bf91764}, !- Handle
  aim1880 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01a1cf7-c7fc-42f5-ad8b-835e4faa5a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.24091, -18.670863, 2.98,            !- X,Y,Z Vertex 1 {m}
  -19.791677, -18.332342, 2.98,           !- X,Y,Z Vertex 2 {m}
  -19.904518, -18.182598, 2.98;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e70e96b6-d5ef-421f-bc64-43a8d181323e}, !- Handle
  aim1915,                                !- Name
  FLOOR,                                  !- Surface Type
  {eb142df2-308c-4353-b11a-ac054ce7218c}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3368373-9b44-4a78-bfe4-bc9294b1085d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.653238, -18.7468, 2.98,             !- X,Y,Z Vertex 1 {m}
  -20.540398, -18.896544, 2.98,           !- X,Y,Z Vertex 2 {m}
  -20.98963, -19.235065, 2.98;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e3368373-9b44-4a78-bfe4-bc9294b1085d}, !- Handle
  aim1915 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e70e96b6-d5ef-421f-bc64-43a8d181323e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.98963, -19.235065, 2.98,            !- X,Y,Z Vertex 1 {m}
  -20.540398, -18.896544, 2.98,           !- X,Y,Z Vertex 2 {m}
  -20.653238, -18.7468, 2.98;             !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {271ba8a9-4a1b-4856-a25b-fc142671993c}, !- Handle
  aim1986,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.652815, -18.932029, -0.55,          !- X,Y,Z Vertex 1 {m}
  -19.652815, -18.932029, -1.410909,      !- X,Y,Z Vertex 2 {m}
  -20.35304, -18.833618, -1.410909,       !- X,Y,Z Vertex 3 {m}
  -20.35304, -18.833618, -0.55;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {00426130-4d8b-4190-8e88-71e923829544}, !- Handle
  aim1994,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.35304, -18.833618, -0.55,           !- X,Y,Z Vertex 1 {m}
  -20.35304, -18.833618, -1.410909,       !- X,Y,Z Vertex 2 {m}
  -20.451451, -19.533844, -1.410909,      !- X,Y,Z Vertex 3 {m}
  -20.451451, -19.533844, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {54645597-dcc1-4b46-bbf1-2b26e5d4b263}, !- Handle
  aim2064,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.451451, -19.533844, -0.55,          !- X,Y,Z Vertex 1 {m}
  -20.451451, -19.533844, -1.410909,      !- X,Y,Z Vertex 2 {m}
  -19.751225, -19.632254, -1.410909,      !- X,Y,Z Vertex 3 {m}
  -19.751225, -19.632254, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3159a6-2175-4858-b981-f55fc1897a40}, !- Handle
  aim2108,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.68302, -10.550592, 3,               !- X,Y,Z Vertex 1 {m}
  -13.68302, -10.550592, 0,               !- X,Y,Z Vertex 2 {m}
  -15.937991, -12.249835, 0,              !- X,Y,Z Vertex 3 {m}
  -15.937991, -12.249835, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d46273-28b0-42d9-b802-4d2dfd57eec9}, !- Handle
  aim2143,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeedf3b7-38e8-4625-931e-952bc5ba397e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.790447, -18.18752, 3,               !- X,Y,Z Vertex 1 {m}
  -19.527201, -18.536859, 3,              !- X,Y,Z Vertex 2 {m}
  -20.597745, -19.343571, 3;              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {aeedf3b7-38e8-4625-931e-952bc5ba397e}, !- Handle
  aim2143 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3d46273-28b0-42d9-b802-4d2dfd57eec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.597745, -19.343571, 3,              !- X,Y,Z Vertex 1 {m}
  -19.527201, -18.536859, 3,              !- X,Y,Z Vertex 2 {m}
  -19.790447, -18.18752, 3;               !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {55ccd22e-2433-4658-863f-97c6b1273bf5}, !- Handle
  aim2178,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa8a741-f032-40d0-9e8e-df244cc25862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.719836, -18.68202, 3,               !- X,Y,Z Vertex 1 {m}
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 2 {m}
  -21.249115, -19.206429, 3;              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {6aa8a741-f032-40d0-9e8e-df244cc25862}, !- Handle
  aim2178 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ccd22e-2433-4658-863f-97c6b1273bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.249115, -19.206429, 3,              !- X,Y,Z Vertex 1 {m}
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 2 {m}
  -19.719836, -18.68202, 3;               !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2cf0e9c7-46b1-409b-b7a2-0d30c0245425}, !- Handle
  aim2259,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d119b44a-23aa-4dcf-96b1-765283d14e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.387863, -13.383287, 3,              !- X,Y,Z Vertex 1 {m}
  -9.908933, -15.345894, 3,               !- X,Y,Z Vertex 2 {m}
  -11.793274, -16.765846, 3,              !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d119b44a-23aa-4dcf-96b1-765283d14e6f}, !- Handle
  aim2259 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf0e9c7-46b1-409b-b7a2-0d30c0245425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 3,              !- X,Y,Z Vertex 1 {m}
  -11.793274, -16.765846, 3,              !- X,Y,Z Vertex 2 {m}
  -9.908933, -15.345894, 3,               !- X,Y,Z Vertex 3 {m}
  -11.387863, -13.383287, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bf5240-126d-4e15-9d4c-222e17d09b1f}, !- Handle
  aim2297,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3a51ff-c44b-4f9f-9e46-cc32bca42645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.580992, -11.799952, 3,              !- X,Y,Z Vertex 1 {m}
  -11.387863, -13.383287, 3,              !- X,Y,Z Vertex 2 {m}
  -12.755056, -14.41354, 3,               !- X,Y,Z Vertex 3 {m}
  -13.948184, -12.830205, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3a51ff-c44b-4f9f-9e46-cc32bca42645}, !- Handle
  aim2297 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9bf5240-126d-4e15-9d4c-222e17d09b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.948184, -12.830205, 3,              !- X,Y,Z Vertex 1 {m}
  -12.755056, -14.41354, 3,               !- X,Y,Z Vertex 2 {m}
  -11.387863, -13.383287, 3,              !- X,Y,Z Vertex 3 {m}
  -12.580992, -11.799952, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f541dab9-5361-4eaa-9a23-760339903b70}, !- Handle
  aim2335,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b593e6-e539-4f84-bf72-7e955d3aec5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.42963, -10.359649, 3,               !- X,Y,Z Vertex 1 {m}
  -13.759385, -12.537679, 3,              !- X,Y,Z Vertex 2 {m}
  -15.110986, -13.556183, 3,              !- X,Y,Z Vertex 3 {m}
  -16.038383, -12.325486, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b593e6-e539-4f84-bf72-7e955d3aec5a}, !- Handle
  aim2335 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f541dab9-5361-4eaa-9a23-760339903b70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.038383, -12.325486, 3,              !- X,Y,Z Vertex 1 {m}
  -15.110986, -13.556183, 3,              !- X,Y,Z Vertex 2 {m}
  -13.759385, -12.537679, 3,              !- X,Y,Z Vertex 3 {m}
  -13.42963, -10.359649, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc314b2b-e712-4577-967d-7f0a025080f8}, !- Handle
  aim2373,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b91713a-7835-4f49-9324-46b94248c802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.948184, -12.830205, 3,              !- X,Y,Z Vertex 1 {m}
  -12.755056, -14.41354, 3,               !- X,Y,Z Vertex 2 {m}
  -13.816514, -15.213406, 3,              !- X,Y,Z Vertex 3 {m}
  -15.009642, -13.630072, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b91713a-7835-4f49-9324-46b94248c802}, !- Handle
  aim2373 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc314b2b-e712-4577-967d-7f0a025080f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.009642, -13.630072, 3,              !- X,Y,Z Vertex 1 {m}
  -13.816514, -15.213406, 3,              !- X,Y,Z Vertex 2 {m}
  -12.755056, -14.41354, 3,               !- X,Y,Z Vertex 3 {m}
  -13.948184, -12.830205, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082a466b-4cfe-436b-a459-c47adff1d53b}, !- Handle
  aim2411,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abef3805-8526-4095-a7f6-40a45da05a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.295985, -16.098725, 3,              !- X,Y,Z Vertex 1 {m}
  -11.793274, -16.765846, 3,              !- X,Y,Z Vertex 2 {m}
  -12.337584, -17.176013, 3,              !- X,Y,Z Vertex 3 {m}
  -12.639527, -16.77532, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abef3805-8526-4095-a7f6-40a45da05a4e}, !- Handle
  aim2411 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082a466b-4cfe-436b-a459-c47adff1d53b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.639527, -16.77532, 3,               !- X,Y,Z Vertex 1 {m}
  -12.337584, -17.176013, 3,              !- X,Y,Z Vertex 2 {m}
  -11.793274, -16.765846, 3,              !- X,Y,Z Vertex 3 {m}
  -12.295985, -16.098725, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c2eeb8-cbac-4e5b-8b56-f042b18cb0ea}, !- Handle
  aim2449,                                !- Name
  FLOOR,                                  !- Surface Type
  {221a7008-2719-4294-b927-1fa7f9b1b383}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12da4772-5161-4cf8-97b6-e5d38d226bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 3,              !- X,Y,Z Vertex 1 {m}
  -12.295985, -16.098725, 3,              !- X,Y,Z Vertex 2 {m}
  -12.639527, -16.77532, 3,               !- X,Y,Z Vertex 3 {m}
  -13.816514, -15.213406, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12da4772-5161-4cf8-97b6-e5d38d226bb3}, !- Handle
  aim2449 Reversed,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6c2eeb8-cbac-4e5b-8b56-f042b18cb0ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.816514, -15.213406, 3,              !- X,Y,Z Vertex 1 {m}
  -12.639527, -16.77532, 3,               !- X,Y,Z Vertex 2 {m}
  -12.295985, -16.098725, 3,              !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5c0557-3286-4bc9-b425-54491c8ec27a}, !- Handle
  aim2487,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247ddd15-4143-42bb-ae5d-2b4af1772fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.948184, -12.830205, 3,              !- X,Y,Z Vertex 1 {m}
  -13.948184, -12.830205, 0,              !- X,Y,Z Vertex 2 {m}
  -14.92898, -13.569288, 0,               !- X,Y,Z Vertex 3 {m}
  -14.92898, -13.569288, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247ddd15-4143-42bb-ae5d-2b4af1772fba}, !- Handle
  aim2487 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5c0557-3286-4bc9-b425-54491c8ec27a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.92898, -13.569288, 3,               !- X,Y,Z Vertex 1 {m}
  -14.92898, -13.569288, 0,               !- X,Y,Z Vertex 2 {m}
  -13.948184, -12.830205, 0,              !- X,Y,Z Vertex 3 {m}
  -13.948184, -12.830205, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8ace17-0863-4d51-b412-9121cab40f93}, !- Handle
  aim2533,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2cb98d-4c49-44db-99fd-a158a43d5088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.580992, -11.799952, 3,              !- X,Y,Z Vertex 1 {m}
  -12.580992, -11.799952, 0,              !- X,Y,Z Vertex 2 {m}
  -12.708773, -11.896242, 0,              !- X,Y,Z Vertex 3 {m}
  -12.708773, -11.896242, 2.1,            !- X,Y,Z Vertex 4 {m}
  -13.347682, -12.377694, 2.1,            !- X,Y,Z Vertex 5 {m}
  -13.347682, -12.377694, 0,              !- X,Y,Z Vertex 6 {m}
  -13.948184, -12.830205, 0,              !- X,Y,Z Vertex 7 {m}
  -13.948184, -12.830205, 3;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ca2cb98d-4c49-44db-99fd-a158a43d5088}, !- Handle
  aim2533 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8ace17-0863-4d51-b412-9121cab40f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.948184, -12.830205, 3,              !- X,Y,Z Vertex 1 {m}
  -13.948184, -12.830205, 0,              !- X,Y,Z Vertex 2 {m}
  -13.347682, -12.377694, 0,              !- X,Y,Z Vertex 3 {m}
  -13.347682, -12.377694, 2.1,            !- X,Y,Z Vertex 4 {m}
  -12.708773, -11.896242, 2.1,            !- X,Y,Z Vertex 5 {m}
  -12.708773, -11.896242, 0,              !- X,Y,Z Vertex 6 {m}
  -12.580992, -11.799952, 0,              !- X,Y,Z Vertex 7 {m}
  -12.580992, -11.799952, 3;              !- X,Y,Z Vertex 8 {m}

OS:ScheduleTypeLimits,
  {cc5ec5af-8792-453f-8b00-7dd4e83494ac}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {cbe804e3-04fe-4490-aada-4ec4a6b5c099}, !- Handle
  aim2561,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309333f1-0a13-4cae-b74a-d7792125b1f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.708773, -11.896242, 2.1,            !- X,Y,Z Vertex 1 {m}
  -12.708773, -11.896242, 0,              !- X,Y,Z Vertex 2 {m}
  -13.347682, -12.377695, 0,              !- X,Y,Z Vertex 3 {m}
  -13.347682, -12.377695, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309333f1-0a13-4cae-b74a-d7792125b1f0}, !- Handle
  aim2561 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe804e3-04fe-4490-aada-4ec4a6b5c099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.347682, -12.377695, 2.1,            !- X,Y,Z Vertex 1 {m}
  -13.347682, -12.377695, 0,              !- X,Y,Z Vertex 2 {m}
  -12.708773, -11.896242, 0,              !- X,Y,Z Vertex 3 {m}
  -12.708773, -11.896242, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138c7ea4-399b-4d5e-a764-cfaa6ff171a6}, !- Handle
  aim2607,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.304043, -9.575317, 3,               !- X,Y,Z Vertex 1 {m}
  -12.304043, -9.575317, 0,               !- X,Y,Z Vertex 2 {m}
  -13.501996, -10.47804, 0,               !- X,Y,Z Vertex 3 {m}
  -13.501996, -10.47804, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578def6f-5bc2-44c6-8294-974f73eb6741}, !- Handle
  aim2652,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.106089, -8.672595, 3,               !- X,Y,Z Vertex 1 {m}
  -11.106089, -8.672595, 0,               !- X,Y,Z Vertex 2 {m}
  -12.304043, -9.575317, 0,               !- X,Y,Z Vertex 3 {m}
  -12.304043, -9.575317, 2.625;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c0873d-bfc3-43ba-8fcf-ff5a3b76f78a}, !- Handle
  aim2697,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.304043, -9.575317, 5.7,             !- X,Y,Z Vertex 1 {m}
  -12.304043, -9.575317, 3,               !- X,Y,Z Vertex 2 {m}
  -13.501996, -10.47804, 3,               !- X,Y,Z Vertex 3 {m}
  -13.501996, -10.47804, 5.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e558a36-0c13-4cd0-856b-17c26cafaa86}, !- Handle
  aim2742,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.106089, -8.672595, 5.7,             !- X,Y,Z Vertex 1 {m}
  -11.106089, -8.672595, 3,               !- X,Y,Z Vertex 2 {m}
  -12.304043, -9.575317, 3,               !- X,Y,Z Vertex 3 {m}
  -12.304043, -9.575317, 5.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41cf2508-b932-432e-bf2b-9567b5dedf21}, !- Handle
  aim2801,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd46a31-aa17-4154-adb1-f574aea35f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 0.964286,       !- X,Y,Z Vertex 1 {m}
  -13.272204, -14.803239, 0,              !- X,Y,Z Vertex 2 {m}
  -13.735852, -15.152623, 0,              !- X,Y,Z Vertex 3 {m}
  -13.735852, -15.152623, 0.964286;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd46a31-aa17-4154-adb1-f574aea35f56}, !- Handle
  aim2801 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5c9a02-c394-4cac-aadf-6e89fc30658d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41cf2508-b932-432e-bf2b-9567b5dedf21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.735852, -15.152623, 0.964286,       !- X,Y,Z Vertex 1 {m}
  -13.735852, -15.152623, 0,              !- X,Y,Z Vertex 2 {m}
  -13.272204, -14.803239, 0,              !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 0.964286;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5921a02a-234a-4f13-beff-2e40e4f046fd}, !- Handle
  aim2839,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59ecee2-aed9-4a14-919b-f51bec6e7bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.980076, -14.583105, 2.7,            !- X,Y,Z Vertex 1 {m}
  -12.980076, -14.583105, 0,              !- X,Y,Z Vertex 2 {m}
  -13.131231, -14.697009, 0,              !- X,Y,Z Vertex 3 {m}
  -13.131231, -14.697009, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59ecee2-aed9-4a14-919b-f51bec6e7bc6}, !- Handle
  aim2839 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5921a02a-234a-4f13-beff-2e40e4f046fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.131231, -14.697009, 2.7,            !- X,Y,Z Vertex 1 {m}
  -13.131231, -14.697009, 0,              !- X,Y,Z Vertex 2 {m}
  -12.980076, -14.583105, 0,              !- X,Y,Z Vertex 3 {m}
  -12.980076, -14.583105, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f733181-ca15-499b-9fd9-9ae199e55c9a}, !- Handle
  aim2885,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3440ca-5ac9-4530-bdd3-70a187985933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.387863, -13.383287, 3,              !- X,Y,Z Vertex 1 {m}
  -11.387863, -13.383287, 0,              !- X,Y,Z Vertex 2 {m}
  -11.515645, -13.479577, 0,              !- X,Y,Z Vertex 3 {m}
  -11.515645, -13.479577, 2.1,            !- X,Y,Z Vertex 4 {m}
  -12.154554, -13.961029, 2.1,            !- X,Y,Z Vertex 5 {m}
  -12.154554, -13.961029, 0,              !- X,Y,Z Vertex 6 {m}
  -12.755056, -14.41354, 0,               !- X,Y,Z Vertex 7 {m}
  -12.755056, -14.41354, 3;               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {be3440ca-5ac9-4530-bdd3-70a187985933}, !- Handle
  aim2885 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f733181-ca15-499b-9fd9-9ae199e55c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.755056, -14.41354, 3,               !- X,Y,Z Vertex 1 {m}
  -12.755056, -14.41354, 0,               !- X,Y,Z Vertex 2 {m}
  -12.154554, -13.961029, 0,              !- X,Y,Z Vertex 3 {m}
  -12.154554, -13.961029, 2.1,            !- X,Y,Z Vertex 4 {m}
  -11.515645, -13.479577, 2.1,            !- X,Y,Z Vertex 5 {m}
  -11.515645, -13.479577, 0,              !- X,Y,Z Vertex 6 {m}
  -11.387863, -13.383287, 0,              !- X,Y,Z Vertex 7 {m}
  -11.387863, -13.383287, 3;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {54d31acf-06d1-4713-8617-87668e05926d}, !- Handle
  aim2913,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {a54b0c27-0b0d-49d2-b215-bfa63a682ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35337ee0-6e23-4cc0-9505-9c7a0eef30fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.515645, -13.479577, 2.1,            !- X,Y,Z Vertex 1 {m}
  -11.515645, -13.479577, 0,              !- X,Y,Z Vertex 2 {m}
  -12.154554, -13.961029, 0,              !- X,Y,Z Vertex 3 {m}
  -12.154554, -13.961029, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35337ee0-6e23-4cc0-9505-9c7a0eef30fa}, !- Handle
  aim2913 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d31acf-06d1-4713-8617-87668e05926d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.154554, -13.961029, 2.1,            !- X,Y,Z Vertex 1 {m}
  -12.154554, -13.961029, 0,              !- X,Y,Z Vertex 2 {m}
  -11.515645, -13.479577, 0,              !- X,Y,Z Vertex 3 {m}
  -11.515645, -13.479577, 2.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9607f3da-870c-4a5f-afcc-27c1f3cb0148}, !- Handle
  aim2973,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {37af838b-97ac-4541-ad54-4534251639ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9626ee-079b-49ab-93d8-99b5e075612c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 3,              !- X,Y,Z Vertex 1 {m}
  -13.272204, -14.803239, 0.964286,       !- X,Y,Z Vertex 2 {m}
  -13.735852, -15.152623, 0.964286,       !- X,Y,Z Vertex 3 {m}
  -13.735852, -15.152623, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f9626ee-079b-49ab-93d8-99b5e075612c}, !- Handle
  aim2973 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9607f3da-870c-4a5f-afcc-27c1f3cb0148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.735852, -15.152623, 3,              !- X,Y,Z Vertex 1 {m}
  -13.735852, -15.152623, 0.964286,       !- X,Y,Z Vertex 2 {m}
  -13.272204, -14.803239, 0.964286,       !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78f9bd1-7f3f-40ff-9311-7762765ed53b}, !- Handle
  aim3011,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {941e6393-35f7-46ca-9798-b542372d3f32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {620120a5-1090-439d-b699-9d58362e6186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.26969, -16.13362, 2.7,              !- X,Y,Z Vertex 1 {m}
  -12.26969, -16.13362, 0,                !- X,Y,Z Vertex 2 {m}
  -11.793274, -16.765846, 0,              !- X,Y,Z Vertex 3 {m}
  -11.793274, -16.765846, 2.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {620120a5-1090-439d-b699-9d58362e6186}, !- Handle
  aim3011 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e78f9bd1-7f3f-40ff-9311-7762765ed53b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.793274, -16.765846, 2.7,            !- X,Y,Z Vertex 1 {m}
  -11.793274, -16.765846, 0,              !- X,Y,Z Vertex 2 {m}
  -12.26969, -16.13362, 0,                !- X,Y,Z Vertex 3 {m}
  -12.26969, -16.13362, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8bbf25-4953-45d6-82a3-054ca84df76f}, !- Handle
  aim3087,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {45a44c90-5a1e-4cce-a164-0be0bff5a4e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff0ed2db-3b9f-4089-9bfb-7409f7bff80f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.272204, -14.803239, 3,              !- X,Y,Z Vertex 1 {m}
  -13.272204, -14.803239, 0.964286,       !- X,Y,Z Vertex 2 {m}
  -12.26969, -16.13362, 0.964286,         !- X,Y,Z Vertex 3 {m}
  -12.26969, -16.13362, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0ed2db-3b9f-4089-9bfb-7409f7bff80f}, !- Handle
  aim3087 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0573bab-0e52-4b62-ba62-8c06a39751da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc8bbf25-4953-45d6-82a3-054ca84df76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.26969, -16.13362, 3,                !- X,Y,Z Vertex 1 {m}
  -12.26969, -16.13362, 0.964286,         !- X,Y,Z Vertex 2 {m}
  -13.272204, -14.803239, 0.964286,       !- X,Y,Z Vertex 3 {m}
  -13.272204, -14.803239, 3;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {12e1b6a1-3730-4c4e-8f7f-80c07e8e14ab}, !- Handle
  aim3097,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.764346, -25.584414, -0.81,            !- X,Y,Z Vertex 1 {m}
  1.764346, -25.584414, -1.2,             !- X,Y,Z Vertex 2 {m}
  -7.301829, -13.553193, -1.005;          !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {850611cc-f78b-462d-854c-b5eb25d6d886}, !- Handle
  aim3104,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -23.209831, 2.7,                     !- X,Y,Z Vertex 1 {m}
  1.764346, -25.584414, 2.7,              !- X,Y,Z Vertex 2 {m}
  1.764346, -25.584414, -0.42,            !- X,Y,Z Vertex 3 {m}
  -0.144323, -23.051525, 2.115;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e4580df-1311-42b4-a375-b860790acb53}, !- Handle
  aim3112,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.144323, -23.051525, 2.115,           !- X,Y,Z Vertex 1 {m}
  1.764346, -25.584414, -0.42,            !- X,Y,Z Vertex 2 {m}
  -0.144323, -23.051525, -0.42;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {bd34bc3b-3337-4873-9aa8-711e44647647}, !- Handle
  aim3155,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.162666, -23.027183, 2.538,           !- X,Y,Z Vertex 1 {m}
  -0.162666, -23.027183, -0.55,           !- X,Y,Z Vertex 2 {m}
  -1.968111, -20.631276, -0.55,           !- X,Y,Z Vertex 3 {m}
  -1.968111, -20.631276, 2.15,            !- X,Y,Z Vertex 4 {m}
  -5.579001, -15.839463, 2.15,            !- X,Y,Z Vertex 5 {m}
  -5.579001, -15.839463, -0.55,           !- X,Y,Z Vertex 6 {m}
  -7.384446, -13.443556, -0.55,           !- X,Y,Z Vertex 7 {m}
  -7.384446, -13.443556, 2.538;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {200b2646-3e3a-4187-97e4-f4df0622bd51}, !- Handle
  aim3182,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.968111, -20.631276, 2.15,            !- X,Y,Z Vertex 1 {m}
  -1.968111, -20.631276, -0.55,           !- X,Y,Z Vertex 2 {m}
  -5.579001, -15.839463, -0.55,           !- X,Y,Z Vertex 3 {m}
  -5.579001, -15.839463, 2.15;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e336942-1489-437c-8461-b6718063c69b}, !- Handle
  aim3243,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.421121, -13.394888, 2.7,             !- X,Y,Z Vertex 1 {m}
  -7.540413, -13.236582, 2.115,           !- X,Y,Z Vertex 2 {m}
  -7.540413, -13.236582, 0,               !- X,Y,Z Vertex 3 {m}
  -10.04554, -9.912166, 0,                !- X,Y,Z Vertex 4 {m}
  -10.04554, -9.912166, 2.7;              !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {eb4c093a-f722-4b09-8f80-51f7792766a5}, !- Handle
  aim3253,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.551262, -20.247508, 5.611764,       !- X,Y,Z Vertex 1 {m}
  -26.551262, -20.247508, 3.088235,       !- X,Y,Z Vertex 2 {m}
  -25.597789, -19.529015, 3.088235,       !- X,Y,Z Vertex 3 {m}
  -25.597789, -19.529015, 5.611764;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9eb4c6-cde9-4d3c-8cf1-40689af77dd5}, !- Handle
  aim3289,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.720408, -15.853645, 5.611765,       !- X,Y,Z Vertex 1 {m}
  -20.720408, -15.853645, 3,              !- X,Y,Z Vertex 2 {m}
  -25.472289, -19.434444, 3,              !- X,Y,Z Vertex 3 {m}
  -25.472289, -19.434444, 5.611765;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c40d09-53fe-48b4-b307-934522131b00}, !- Handle
  aim3362,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.838289, -10.667596, 5.611765,       !- X,Y,Z Vertex 1 {m}
  -13.838289, -10.667596, 3,              !- X,Y,Z Vertex 2 {m}
  -20.720408, -15.853645, 3,              !- X,Y,Z Vertex 3 {m}
  -20.720408, -15.853645, 5.611765;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdbf2251-9b73-4cca-aee7-df59b19b6f91}, !- Handle
  aim3435,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.679377, -10.547847, 5.611765,       !- X,Y,Z Vertex 1 {m}
  -13.679377, -10.547847, 3.088235,       !- X,Y,Z Vertex 2 {m}
  -13.838289, -10.667596, 3.088235,       !- X,Y,Z Vertex 3 {m}
  -13.838289, -10.667596, 5.611765;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c56487-57c2-4066-8a09-e0dad393245f}, !- Handle
  aim3470,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.51671, -14.423244, 2.77,             !- X,Y,Z Vertex 1 {m}
  -8.51671, -14.423244, 2.58,             !- X,Y,Z Vertex 2 {m}
  -7.563237, -13.704751, 2.77;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {305851e7-7b40-40f7-9acb-dcd231411e8b}, !- Handle
  aim3478,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.818805, -25.200646, 5.62,           !- X,Y,Z Vertex 1 {m}
  -22.818805, -25.200646, 2.96,           !- X,Y,Z Vertex 2 {m}
  -21.865332, -24.482153, 2.96,           !- X,Y,Z Vertex 3 {m}
  -21.865332, -24.482153, 5.62;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f940f1b-2a13-467c-9a0c-c4ea029c16dc}, !- Handle
  aim3522,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.739833, -24.387582, 6.1,            !- X,Y,Z Vertex 1 {m}
  -21.739833, -24.387582, 3,              !- X,Y,Z Vertex 2 {m}
  -20.581811, -23.51495, 3,               !- X,Y,Z Vertex 3 {m}
  -20.581811, -23.51495, 5.7,             !- X,Y,Z Vertex 4 {m}
  -19.383858, -22.612227, 5.7,            !- X,Y,Z Vertex 5 {m}
  -19.383858, -22.612227, 3,              !- X,Y,Z Vertex 6 {m}
  -18.936622, -22.275211, 3,              !- X,Y,Z Vertex 7 {m}
  -18.936622, -22.275211, 6.1;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ba231395-4021-45b6-9e1f-00a33d01d339}, !- Handle
  aim3616,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.936622, -22.275211, 6.1,            !- X,Y,Z Vertex 1 {m}
  -18.936622, -22.275211, 3,              !- X,Y,Z Vertex 2 {m}
  -18.585222, -22.010412, 3,              !- X,Y,Z Vertex 3 {m}
  -18.585222, -22.010412, 5.7,            !- X,Y,Z Vertex 4 {m}
  -17.387269, -21.10769, 5.7,             !- X,Y,Z Vertex 5 {m}
  -17.387269, -21.10769, 3,               !- X,Y,Z Vertex 6 {m}
  -16.987951, -20.806782, 3,              !- X,Y,Z Vertex 7 {m}
  -16.987951, -20.806782, 6.1;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a3c3e3be-097d-45b3-9e22-e5855b3b12e5}, !- Handle
  aim3643,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.585222, -22.010412, 5.7,            !- X,Y,Z Vertex 1 {m}
  -18.585222, -22.010412, 3,              !- X,Y,Z Vertex 2 {m}
  -17.387269, -21.10769, 3,               !- X,Y,Z Vertex 3 {m}
  -17.387269, -21.10769, 5.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e995d91-c27c-4fbd-94dc-54668cd0a847}, !- Handle
  aim3710,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.987951, -20.806782, 6.1,            !- X,Y,Z Vertex 1 {m}
  -16.987951, -20.806782, 3,              !- X,Y,Z Vertex 2 {m}
  -15.789998, -19.90406, 3,               !- X,Y,Z Vertex 3 {m}
  -15.789998, -19.90406, 5.7,             !- X,Y,Z Vertex 4 {m}
  -14.592045, -19.001337, 5.7,            !- X,Y,Z Vertex 5 {m}
  -14.592045, -19.001337, 3,              !- X,Y,Z Vertex 6 {m}
  -14.237679, -18.734303, 3,              !- X,Y,Z Vertex 7 {m}
  -14.237679, -18.734303, 6.1;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {970364c7-2294-44bf-bc1e-cf2958dbeae5}, !- Handle
  aim3737,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.789998, -19.90406, 5.7,             !- X,Y,Z Vertex 1 {m}
  -15.789998, -19.90406, 3,               !- X,Y,Z Vertex 2 {m}
  -14.592045, -19.001337, 3,              !- X,Y,Z Vertex 3 {m}
  -14.592045, -19.001337, 5.7;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6571ba1b-466e-41c4-bd10-bd252e5d4fef}, !- Handle
  aim3796,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.237679, -18.734303, 6.1,            !- X,Y,Z Vertex 1 {m}
  -14.237679, -18.734303, 3,              !- X,Y,Z Vertex 2 {m}
  -12.244056, -17.232001, 3,              !- X,Y,Z Vertex 3 {m}
  -12.244056, -17.232001, 6.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e54a7a-27bf-42c6-812b-0a63b7fca34a}, !- Handle
  aim3841,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.244056, -17.232001, 6.1,            !- X,Y,Z Vertex 1 {m}
  -12.244056, -17.232001, 3,              !- X,Y,Z Vertex 2 {m}
  -11.126765, -16.390062, 3,              !- X,Y,Z Vertex 3 {m}
  -11.126765, -16.390062, 5.7,            !- X,Y,Z Vertex 4 {m}
  -9.928812, -15.487339, 5.7,             !- X,Y,Z Vertex 5 {m}
  -9.928812, -15.487339, 3,               !- X,Y,Z Vertex 6 {m}
  -9.84815, -15.426556, 3,                !- X,Y,Z Vertex 7 {m}
  -9.84815, -15.426556, 6.1;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5b1a8bb5-f23d-466e-b970-823299ceacdb}, !- Handle
  aim3868,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.126765, -16.390062, 5.7,            !- X,Y,Z Vertex 1 {m}
  -11.126765, -16.390062, 3,              !- X,Y,Z Vertex 2 {m}
  -9.928812, -15.487339, 3,               !- X,Y,Z Vertex 3 {m}
  -9.928812, -15.487339, 5.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170317d5-0036-4424-806f-bdd68afc6c7e}, !- Handle
  aim3913,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.472289, -19.434444, 5.1,            !- X,Y,Z Vertex 1 {m}
  -25.472289, -19.434444, 3,              !- X,Y,Z Vertex 2 {m}
  -24.508783, -20.71306, 3,               !- X,Y,Z Vertex 3 {m}
  -24.508783, -20.71306, 5.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0cb53e-fdc4-4436-b53c-766421ca767c}, !- Handle
  aim3958,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.508783, -20.71306, 5.1,             !- X,Y,Z Vertex 1 {m}
  -24.508783, -20.71306, 3,               !- X,Y,Z Vertex 2 {m}
  -23.606061, -21.911013, 3,              !- X,Y,Z Vertex 3 {m}
  -23.606061, -21.911013, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43922da-230a-4235-8ffd-94413a65a3d5}, !- Handle
  aim4003,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.606061, -21.911013, 5.1,            !- X,Y,Z Vertex 1 {m}
  -23.606061, -21.911013, 3,              !- X,Y,Z Vertex 2 {m}
  -22.703338, -23.108966, 3,              !- X,Y,Z Vertex 3 {m}
  -22.703338, -23.108966, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a67e399-4864-4318-8971-01aa1e9f6e3d}, !- Handle
  aim4093,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.508783, -20.71306, 6,               !- X,Y,Z Vertex 1 {m}
  -25.298666, -19.66485, 5.82,            !- X,Y,Z Vertex 2 {m}
  -25.298666, -19.66485, 5.1,             !- X,Y,Z Vertex 3 {m}
  -24.508783, -20.71306, 5.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c9add6-180f-44e4-8372-daab48703899}, !- Handle
  aim4138,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.508783, -20.71306, 6,               !- X,Y,Z Vertex 1 {m}
  -24.508783, -20.71306, 5.1,             !- X,Y,Z Vertex 2 {m}
  -23.606061, -21.911013, 5.1,            !- X,Y,Z Vertex 3 {m}
  -23.606061, -21.911013, 6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17568fdc-02d2-46bf-9112-85e5dd9ea785}, !- Handle
  aim4183,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.606061, -21.911013, 6,              !- X,Y,Z Vertex 1 {m}
  -23.606061, -21.911013, 5.1,            !- X,Y,Z Vertex 2 {m}
  -22.703338, -23.108966, 5.1,            !- X,Y,Z Vertex 3 {m}
  -22.703338, -23.108966, 6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b64a423-fc54-4cde-a2fc-8d2d2bd19b17}, !- Handle
  aim4228,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.703338, -23.108966, 6,              !- X,Y,Z Vertex 1 {m}
  -22.703338, -23.108966, 5.1,            !- X,Y,Z Vertex 2 {m}
  -21.800616, -24.30692, 5.1,             !- X,Y,Z Vertex 3 {m}
  -21.800616, -24.30692, 5.82;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2edf6ce-0044-4a1c-88d1-6998f5521bc4}, !- Handle
  aim4272,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.508783, -20.71306, 7.764201,        !- X,Y,Z Vertex 1 {m}
  -25.530185, -19.357613, 6,              !- X,Y,Z Vertex 2 {m}
  -24.508783, -20.71306, 6;               !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5a3f2bce-5721-4f3c-8330-59af18240edd}, !- Handle
  aim4314,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.606061, -21.911013, 9.323415,       !- X,Y,Z Vertex 1 {m}
  -24.508783, -20.71306, 7.764201,        !- X,Y,Z Vertex 2 {m}
  -24.508783, -20.71306, 6,               !- X,Y,Z Vertex 3 {m}
  -23.606061, -21.911013, 6;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856f91de-14e5-4ce7-a658-ace3aedca704}, !- Handle
  aim4359,                                !- Name
  WALL,                                   !- Surface Type
  {dc690329-c373-4190-9312-139cbe9c2c72}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.606061, -21.911013, 9.083235,       !- X,Y,Z Vertex 1 {m}
  -23.606061, -21.911013, 6,              !- X,Y,Z Vertex 2 {m}
  -22.703338, -23.108966, 6,              !- X,Y,Z Vertex 3 {m}
  -22.703338, -23.108966, 7.640199;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c5c257-ef45-4434-b84c-2f2a4a03d992}, !- Handle
  aim4467,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02ecccc0-0b8e-4b8e-850f-254e4189721a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.793011, -17.084342, 7.701832,       !- X,Y,Z Vertex 1 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 2 {m}
  -20.117991, -16.653079, 3,              !- X,Y,Z Vertex 3 {m}
  -20.117991, -16.653079, 5.1,            !- X,Y,Z Vertex 4 {m}
  -20.599443, -16.01417, 5.1,             !- X,Y,Z Vertex 5 {m}
  -20.599443, -16.01417, 3,               !- X,Y,Z Vertex 6 {m}
  -20.720408, -15.853645, 3,              !- X,Y,Z Vertex 7 {m}
  -20.720408, -15.853645, 6.1;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {02ecccc0-0b8e-4b8e-850f-254e4189721a}, !- Handle
  aim4467 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c5c257-ef45-4434-b84c-2f2a4a03d992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.720408, -15.853645, 6.1,            !- X,Y,Z Vertex 1 {m}
  -20.720408, -15.853645, 3,              !- X,Y,Z Vertex 2 {m}
  -20.599443, -16.01417, 3,               !- X,Y,Z Vertex 3 {m}
  -20.599443, -16.01417, 5.1,             !- X,Y,Z Vertex 4 {m}
  -20.117991, -16.653079, 5.1,            !- X,Y,Z Vertex 5 {m}
  -20.117991, -16.653079, 3,              !- X,Y,Z Vertex 6 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 7 {m}
  -19.793011, -17.084342, 7.701832;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ad915977-7778-48ef-bd8f-c323a7861eae}, !- Handle
  aim4495,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {624d02bf-dfbb-4ed8-a6d4-5aef95807cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.117991, -16.653079, 5.1,            !- X,Y,Z Vertex 1 {m}
  -20.117991, -16.653079, 3,              !- X,Y,Z Vertex 2 {m}
  -20.599443, -16.014171, 3,              !- X,Y,Z Vertex 3 {m}
  -20.599443, -16.014171, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624d02bf-dfbb-4ed8-a6d4-5aef95807cb5}, !- Handle
  aim4495 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad915977-7778-48ef-bd8f-c323a7861eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.599443, -16.014171, 5.1,            !- X,Y,Z Vertex 1 {m}
  -20.599443, -16.014171, 3,              !- X,Y,Z Vertex 2 {m}
  -20.117991, -16.653079, 3,              !- X,Y,Z Vertex 3 {m}
  -20.117991, -16.653079, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5a60b7-68cf-4448-a2b7-bf9a791c852a}, !- Handle
  aim4593,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbcc3423-6ff3-49d5-84cb-05f6f45c6af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.998615, -18.138541, 9.31412,        !- X,Y,Z Vertex 1 {m}
  -16.987951, -20.806782, 6.1,            !- X,Y,Z Vertex 2 {m}
  -16.987951, -20.806782, 3,              !- X,Y,Z Vertex 3 {m}
  -18.998615, -18.138541, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbcc3423-6ff3-49d5-84cb-05f6f45c6af0}, !- Handle
  aim4593 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5a60b7-68cf-4448-a2b7-bf9a791c852a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.998615, -18.138541, 3,              !- X,Y,Z Vertex 1 {m}
  -16.987951, -20.806782, 3,              !- X,Y,Z Vertex 2 {m}
  -16.987951, -20.806782, 6.1,            !- X,Y,Z Vertex 3 {m}
  -18.998615, -18.138541, 9.31412;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c70b4a-7a38-49e6-a2fa-7b603f6bd2d8}, !- Handle
  aim4639,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4488b343-253d-4a2e-9ff3-b8b84ac37755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.677018, -12.475611, 5.766972,       !- X,Y,Z Vertex 1 {m}
  -13.677018, -12.475611, 3,              !- X,Y,Z Vertex 2 {m}
  -13.452644, -12.306533, 3,              !- X,Y,Z Vertex 3 {m}
  -13.452644, -12.306533, 5.1,            !- X,Y,Z Vertex 4 {m}
  -12.813735, -11.825081, 5.1,            !- X,Y,Z Vertex 5 {m}
  -12.813735, -11.825081, 3,              !- X,Y,Z Vertex 6 {m}
  -12.733872, -11.764899, 3,              !- X,Y,Z Vertex 7 {m}
  -12.733872, -11.764899, 5.766972;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4488b343-253d-4a2e-9ff3-b8b84ac37755}, !- Handle
  aim4639 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c70b4a-7a38-49e6-a2fa-7b603f6bd2d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.733872, -11.764899, 5.766972,       !- X,Y,Z Vertex 1 {m}
  -12.733872, -11.764899, 3,              !- X,Y,Z Vertex 2 {m}
  -12.813735, -11.825081, 3,              !- X,Y,Z Vertex 3 {m}
  -12.813735, -11.825081, 5.1,            !- X,Y,Z Vertex 4 {m}
  -13.452644, -12.306533, 5.1,            !- X,Y,Z Vertex 5 {m}
  -13.452644, -12.306533, 3,              !- X,Y,Z Vertex 6 {m}
  -13.677018, -12.475611, 3,              !- X,Y,Z Vertex 7 {m}
  -13.677018, -12.475611, 5.766972;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a0d5401c-2185-44a9-9ce7-5eecdbac78c5}, !- Handle
  aim4667,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0035aa5c-5177-4693-9b9a-62b9a23cf189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.452644, -12.306533, 5.1,            !- X,Y,Z Vertex 1 {m}
  -13.452644, -12.306533, 3,              !- X,Y,Z Vertex 2 {m}
  -12.813735, -11.82508, 3,               !- X,Y,Z Vertex 3 {m}
  -12.813735, -11.82508, 5.1;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0035aa5c-5177-4693-9b9a-62b9a23cf189}, !- Handle
  aim4667 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0936d5ee-9fe4-4ef6-aa69-3f22b9815437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d5401c-2185-44a9-9ce7-5eecdbac78c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.813735, -11.82508, 5.1,             !- X,Y,Z Vertex 1 {m}
  -12.813735, -11.82508, 3,               !- X,Y,Z Vertex 2 {m}
  -13.452644, -12.306533, 3,              !- X,Y,Z Vertex 3 {m}
  -13.452644, -12.306533, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3ba150-4a31-4493-8606-b11aabc94ca7}, !- Handle
  aim4735,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6feeaec3-de9d-4d52-a145-5aecf529c4a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.356671, -13.74132, 7.150459,        !- X,Y,Z Vertex 1 {m}
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 2 {m}
  -14.729742, -13.268895, 5.027,          !- X,Y,Z Vertex 3 {m}
  -14.729742, -13.268895, 3,              !- X,Y,Z Vertex 4 {m}
  -13.677018, -12.475611, 3,              !- X,Y,Z Vertex 5 {m}
  -13.677018, -12.475611, 5.766972,       !- X,Y,Z Vertex 6 {m}
  -12.733872, -11.764899, 5.766972,       !- X,Y,Z Vertex 7 {m}
  -12.733872, -11.764899, 7.150459;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6feeaec3-de9d-4d52-a145-5aecf529c4a2}, !- Handle
  aim4735 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3ba150-4a31-4493-8606-b11aabc94ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.733872, -11.764899, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -12.733872, -11.764899, 5.766972,       !- X,Y,Z Vertex 2 {m}
  -13.677018, -12.475611, 5.766972,       !- X,Y,Z Vertex 3 {m}
  -13.677018, -12.475611, 3,              !- X,Y,Z Vertex 4 {m}
  -14.729742, -13.268895, 3,              !- X,Y,Z Vertex 5 {m}
  -14.729742, -13.268895, 5.027,          !- X,Y,Z Vertex 6 {m}
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 7 {m}
  -15.356671, -13.74132, 7.150459;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {576ec900-3161-484d-8491-38c5cab6b959}, !- Handle
  aim4763,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84be6165-876d-4602-8510-adf442dbb224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 1 {m}
  -15.356671, -13.74132, 3,               !- X,Y,Z Vertex 2 {m}
  -14.729742, -13.268895, 3,              !- X,Y,Z Vertex 3 {m}
  -14.729742, -13.268895, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84be6165-876d-4602-8510-adf442dbb224}, !- Handle
  aim4763 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576ec900-3161-484d-8491-38c5cab6b959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.729742, -13.268895, 5.027,          !- X,Y,Z Vertex 1 {m}
  -14.729742, -13.268895, 3,              !- X,Y,Z Vertex 2 {m}
  -15.356671, -13.74132, 3,               !- X,Y,Z Vertex 3 {m}
  -15.356671, -13.74132, 5.027;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbbee3b-48c1-434c-a3bb-c5a9896d183c}, !- Handle
  aim4831,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30cbe880-d7fa-447b-9927-f56791de89fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.349186, -15.242788, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 2 {m}
  -16.466694, -14.577783, 5.027,          !- X,Y,Z Vertex 3 {m}
  -16.466694, -14.577783, 3,              !- X,Y,Z Vertex 4 {m}
  -16.239163, -14.406325, 3,              !- X,Y,Z Vertex 5 {m}
  -16.239163, -14.406325, 5.027,          !- X,Y,Z Vertex 6 {m}
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 7 {m}
  -15.356671, -13.74132, 7.150459;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {30cbe880-d7fa-447b-9927-f56791de89fe}, !- Handle
  aim4831 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fbbee3b-48c1-434c-a3bb-c5a9896d183c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.356671, -13.74132, 7.150459,        !- X,Y,Z Vertex 1 {m}
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 2 {m}
  -16.239163, -14.406325, 5.027,          !- X,Y,Z Vertex 3 {m}
  -16.239163, -14.406325, 3,              !- X,Y,Z Vertex 4 {m}
  -16.466694, -14.577783, 3,              !- X,Y,Z Vertex 5 {m}
  -16.466694, -14.577783, 5.027,          !- X,Y,Z Vertex 6 {m}
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 7 {m}
  -17.349186, -15.242788, 7.150459;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9f7ea7aa-66e7-45fe-af53-2eb418e7f588}, !- Handle
  aim4859,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdedcaeb-d4cc-42b6-a522-d8a313aa4ad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.239163, -14.406325, 5.027,          !- X,Y,Z Vertex 1 {m}
  -16.239163, -14.406325, 3,              !- X,Y,Z Vertex 2 {m}
  -15.356671, -13.74132, 3,               !- X,Y,Z Vertex 3 {m}
  -15.356671, -13.74132, 5.027;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdedcaeb-d4cc-42b6-a522-d8a313aa4ad8}, !- Handle
  aim4859 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7ea7aa-66e7-45fe-af53-2eb418e7f588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.356671, -13.74132, 5.027,           !- X,Y,Z Vertex 1 {m}
  -15.356671, -13.74132, 3,               !- X,Y,Z Vertex 2 {m}
  -16.239163, -14.406325, 3,              !- X,Y,Z Vertex 3 {m}
  -16.239163, -14.406325, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb55c0f-3c0f-4b3b-a021-e7ac5601d1d6}, !- Handle
  aim4905,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb44ad04-8374-443b-a413-1ebe89dedda2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 2 {m}
  -16.466694, -14.577782, 3,              !- X,Y,Z Vertex 3 {m}
  -16.466694, -14.577782, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb44ad04-8374-443b-a413-1ebe89dedda2}, !- Handle
  aim4905 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb55c0f-3c0f-4b3b-a021-e7ac5601d1d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.466694, -14.577782, 5.027,          !- X,Y,Z Vertex 1 {m}
  -16.466694, -14.577782, 3,              !- X,Y,Z Vertex 2 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 3 {m}
  -17.349186, -15.242788, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1580efb2-98d4-4fc7-aed7-171b8fff2d8c}, !- Handle
  aim4977,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3449bc-ad64-4a16-89ed-2709b8b4e402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.793011, -17.084342, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 2 {m}
  -19.650055, -16.976617, 3,              !- X,Y,Z Vertex 3 {m}
  -19.650055, -16.976617, 5.1,            !- X,Y,Z Vertex 4 {m}
  -19.011147, -16.495165, 5.1,            !- X,Y,Z Vertex 5 {m}
  -19.011147, -16.495165, 3,              !- X,Y,Z Vertex 6 {m}
  -17.976115, -15.715213, 3,              !- X,Y,Z Vertex 7 {m}
  -17.976115, -15.715213, 5.027,          !- X,Y,Z Vertex 8 {m}
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 9 {m}
  -17.349186, -15.242788, 7.150459;       !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {af3449bc-ad64-4a16-89ed-2709b8b4e402}, !- Handle
  aim4977 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1580efb2-98d4-4fc7-aed7-171b8fff2d8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.349186, -15.242788, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 2 {m}
  -17.976115, -15.715213, 5.027,          !- X,Y,Z Vertex 3 {m}
  -17.976115, -15.715213, 3,              !- X,Y,Z Vertex 4 {m}
  -19.011147, -16.495165, 3,              !- X,Y,Z Vertex 5 {m}
  -19.011147, -16.495165, 5.1,            !- X,Y,Z Vertex 6 {m}
  -19.650055, -16.976617, 5.1,            !- X,Y,Z Vertex 7 {m}
  -19.650055, -16.976617, 3,              !- X,Y,Z Vertex 8 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 9 {m}
  -19.793011, -17.084342, 7.150459;       !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {3264b7d2-3fb7-4d30-84ea-30f3f43b135b}, !- Handle
  aim5007,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e83fa61a-e9ec-48a5-9b94-4eaf53c9083d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.650055, -16.976617, 5.1,            !- X,Y,Z Vertex 1 {m}
  -19.650055, -16.976617, 3,              !- X,Y,Z Vertex 2 {m}
  -19.011147, -16.495165, 3,              !- X,Y,Z Vertex 3 {m}
  -19.011147, -16.495165, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83fa61a-e9ec-48a5-9b94-4eaf53c9083d}, !- Handle
  aim5007 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3264b7d2-3fb7-4d30-84ea-30f3f43b135b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.011147, -16.495165, 5.1,            !- X,Y,Z Vertex 1 {m}
  -19.011147, -16.495165, 3,              !- X,Y,Z Vertex 2 {m}
  -19.650055, -16.976617, 3,              !- X,Y,Z Vertex 3 {m}
  -19.650055, -16.976617, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda903d7-7518-48fc-a93d-58603ddb3889}, !- Handle
  aim5053,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b61412-7602-478e-9bc6-4128509d482c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.976115, -15.715213, 5.027,          !- X,Y,Z Vertex 1 {m}
  -17.976115, -15.715213, 3,              !- X,Y,Z Vertex 2 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 3 {m}
  -17.349186, -15.242788, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b61412-7602-478e-9bc6-4128509d482c}, !- Handle
  aim5053 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {553872df-a176-43db-a602-632b82f40b90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda903d7-7518-48fc-a93d-58603ddb3889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.349186, -15.242788, 5.027,          !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 2 {m}
  -17.976115, -15.715213, 3,              !- X,Y,Z Vertex 3 {m}
  -17.976115, -15.715213, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0692b6-f3aa-4c30-b5c4-7895bb039d6f}, !- Handle
  aim5121,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8607665-e1f8-4c44-93d7-4579ec09684f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.741682, -18.552771, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -21.741682, -18.552771, 3,              !- X,Y,Z Vertex 2 {m}
  -21.159476, -18.114048, 3,              !- X,Y,Z Vertex 3 {m}
  -21.159476, -18.114048, 5.4384,         !- X,Y,Z Vertex 4 {m}
  -20.360841, -17.512233, 5.4384,         !- X,Y,Z Vertex 5 {m}
  -20.360841, -17.512233, 3,              !- X,Y,Z Vertex 6 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 7 {m}
  -19.793011, -17.084342, 7.150459;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a8607665-e1f8-4c44-93d7-4579ec09684f}, !- Handle
  aim5121 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0692b6-f3aa-4c30-b5c4-7895bb039d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.793011, -17.084342, 7.150459,       !- X,Y,Z Vertex 1 {m}
  -19.793011, -17.084342, 3,              !- X,Y,Z Vertex 2 {m}
  -20.360841, -17.512233, 3,              !- X,Y,Z Vertex 3 {m}
  -20.360841, -17.512233, 5.4384,         !- X,Y,Z Vertex 4 {m}
  -21.159476, -18.114048, 5.4384,         !- X,Y,Z Vertex 5 {m}
  -21.159476, -18.114048, 3,              !- X,Y,Z Vertex 6 {m}
  -21.741682, -18.552771, 3,              !- X,Y,Z Vertex 7 {m}
  -21.741682, -18.552771, 7.150459;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1af3cf7f-b7fe-4cf4-9cbb-7122e7f36f3c}, !- Handle
  aim5149,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af07996b-31f1-4e65-8947-7aa8544246ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.159476, -18.114048, 5.4384,         !- X,Y,Z Vertex 1 {m}
  -21.159476, -18.114048, 3,              !- X,Y,Z Vertex 2 {m}
  -20.360841, -17.512233, 3,              !- X,Y,Z Vertex 3 {m}
  -20.360841, -17.512233, 5.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af07996b-31f1-4e65-8947-7aa8544246ab}, !- Handle
  aim5149 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af3cf7f-b7fe-4cf4-9cbb-7122e7f36f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.360841, -17.512233, 5.4384,         !- X,Y,Z Vertex 1 {m}
  -20.360841, -17.512233, 3,              !- X,Y,Z Vertex 2 {m}
  -21.159476, -18.114048, 3,              !- X,Y,Z Vertex 3 {m}
  -21.159476, -18.114048, 5.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0372995-91a3-44bf-a6dd-1c88c2b33d6e}, !- Handle
  aim5219,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4aff397-6b3b-48fc-9a08-68b5098c003b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.482573, -16.392823, 9.198677,       !- X,Y,Z Vertex 1 {m}
  -16.923101, -15.808222, 8.437781,       !- X,Y,Z Vertex 2 {m}
  -16.923101, -15.808222, 3,              !- X,Y,Z Vertex 3 {m}
  -16.855698, -15.897669, 3,              !- X,Y,Z Vertex 4 {m}
  -16.855698, -15.897669, 5.1,            !- X,Y,Z Vertex 5 {m}
  -16.374246, -16.536578, 5.1,            !- X,Y,Z Vertex 6 {m}
  -16.374246, -16.536578, 3,              !- X,Y,Z Vertex 7 {m}
  -15.842242, -17.242571, 3,              !- X,Y,Z Vertex 8 {m}
  -15.842242, -17.242571, 8.175084;       !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {f4aff397-6b3b-48fc-9a08-68b5098c003b}, !- Handle
  aim5219 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0372995-91a3-44bf-a6dd-1c88c2b33d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.842242, -17.242571, 8.175084,       !- X,Y,Z Vertex 1 {m}
  -15.842242, -17.242571, 3,              !- X,Y,Z Vertex 2 {m}
  -16.374246, -16.536578, 3,              !- X,Y,Z Vertex 3 {m}
  -16.374246, -16.536578, 5.1,            !- X,Y,Z Vertex 4 {m}
  -16.855698, -15.897669, 5.1,            !- X,Y,Z Vertex 5 {m}
  -16.855698, -15.897669, 3,              !- X,Y,Z Vertex 6 {m}
  -16.923101, -15.808222, 3,              !- X,Y,Z Vertex 7 {m}
  -16.923101, -15.808222, 8.437781,       !- X,Y,Z Vertex 8 {m}
  -16.482573, -16.392823, 9.198677;       !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {70dd1e00-ee11-4dbf-8380-a4f48d2ef5af}, !- Handle
  aim5248,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb2fd0a-8711-4a44-9e6f-11002c663132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.855698, -15.897669, 5.1,            !- X,Y,Z Vertex 1 {m}
  -16.855698, -15.897669, 3,              !- X,Y,Z Vertex 2 {m}
  -16.374246, -16.536578, 3,              !- X,Y,Z Vertex 3 {m}
  -16.374246, -16.536578, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cb2fd0a-8711-4a44-9e6f-11002c663132}, !- Handle
  aim5248 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70dd1e00-ee11-4dbf-8380-a4f48d2ef5af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.374246, -16.536578, 5.1,            !- X,Y,Z Vertex 1 {m}
  -16.374246, -16.536578, 3,              !- X,Y,Z Vertex 2 {m}
  -16.855698, -15.897669, 3,              !- X,Y,Z Vertex 3 {m}
  -16.855698, -15.897669, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40636fc9-9067-49e3-ac1e-1248f77d0329}, !- Handle
  aim5308,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {704fc913-32a7-4282-9fd8-ae6fdb79cc15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25575a88-c73a-4509-962a-42ceb9518cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.923101, -15.808222, 8.437781,       !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 7.701832,       !- X,Y,Z Vertex 2 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 3 {m}
  -16.923101, -15.808222, 3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25575a88-c73a-4509-962a-42ceb9518cb1}, !- Handle
  aim5308 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730c92d1-f7e8-4c7a-9eb0-5619e7c1fa5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40636fc9-9067-49e3-ac1e-1248f77d0329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.923101, -15.808222, 3,              !- X,Y,Z Vertex 1 {m}
  -17.349186, -15.242788, 3,              !- X,Y,Z Vertex 2 {m}
  -17.349186, -15.242788, 7.701832,       !- X,Y,Z Vertex 3 {m}
  -16.923101, -15.808222, 8.437781;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bf5063-b682-42a6-8205-ed8d9aa88ebe}, !- Handle
  aim5354,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b0d3cbb-abf8-48e1-b4f0-a497f27af11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.34959, -15.764908, 7.867237,        !- X,Y,Z Vertex 1 {m}
  -13.34959, -15.764908, 3,               !- X,Y,Z Vertex 2 {m}
  -12.846473, -16.432567, 3,              !- X,Y,Z Vertex 3 {m}
  -12.846473, -16.432567, 5.1,            !- X,Y,Z Vertex 4 {m}
  -12.365021, -17.071475, 5.1,            !- X,Y,Z Vertex 5 {m}
  -12.365021, -17.071475, 3,              !- X,Y,Z Vertex 6 {m}
  -12.244056, -17.232001, 3,              !- X,Y,Z Vertex 7 {m}
  -12.244056, -17.232001, 6.1;            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0b0d3cbb-abf8-48e1-b4f0-a497f27af11b}, !- Handle
  aim5354 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43bf5063-b682-42a6-8205-ed8d9aa88ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.244056, -17.232001, 6.1,            !- X,Y,Z Vertex 1 {m}
  -12.244056, -17.232001, 3,              !- X,Y,Z Vertex 2 {m}
  -12.365021, -17.071475, 3,              !- X,Y,Z Vertex 3 {m}
  -12.365021, -17.071475, 5.1,            !- X,Y,Z Vertex 4 {m}
  -12.846473, -16.432567, 5.1,            !- X,Y,Z Vertex 5 {m}
  -12.846473, -16.432567, 3,              !- X,Y,Z Vertex 6 {m}
  -13.34959, -15.764908, 3,               !- X,Y,Z Vertex 7 {m}
  -13.34959, -15.764908, 7.867237;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5f567c38-6260-485e-8760-c1619a82f511}, !- Handle
  aim5382,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {b7b3e6b0-1c70-4fd0-a488-3095be8d842f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d952c93-72de-4afc-b454-4d9b1ea6ddcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.846473, -16.432567, 5.1,            !- X,Y,Z Vertex 1 {m}
  -12.846473, -16.432567, 3,              !- X,Y,Z Vertex 2 {m}
  -12.365021, -17.071475, 3,              !- X,Y,Z Vertex 3 {m}
  -12.365021, -17.071475, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d952c93-72de-4afc-b454-4d9b1ea6ddcf}, !- Handle
  aim5382 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6725ccc-ff65-42ea-8dd1-c17160e38830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f567c38-6260-485e-8760-c1619a82f511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.365021, -17.071475, 5.1,            !- X,Y,Z Vertex 1 {m}
  -12.365021, -17.071475, 3,              !- X,Y,Z Vertex 2 {m}
  -12.846473, -16.432567, 3,              !- X,Y,Z Vertex 3 {m}
  -12.846473, -16.432567, 5.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6d1875-5a8b-4f1f-a545-f7e8bada382b}, !- Handle
  aim5450,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37497e64-93d5-48bd-8574-3661bc4128e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.947286, -19.60697, 9.31412,         !- X,Y,Z Vertex 1 {m}
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 2 {m}
  -20.556106, -20.126083, 3,              !- X,Y,Z Vertex 3 {m}
  -20.556106, -20.126083, 5.027,          !- X,Y,Z Vertex 4 {m}
  -19.418676, -21.635504, 5.027,          !- X,Y,Z Vertex 5 {m}
  -19.418676, -21.635504, 3,              !- X,Y,Z Vertex 6 {m}
  -18.997405, -22.194549, 3,              !- X,Y,Z Vertex 7 {m}
  -18.997405, -22.194549, 6.197164;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {37497e64-93d5-48bd-8574-3661bc4128e0}, !- Handle
  aim5450 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a6d1875-5a8b-4f1f-a545-f7e8bada382b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.997405, -22.194549, 6.197164,       !- X,Y,Z Vertex 1 {m}
  -18.997405, -22.194549, 3,              !- X,Y,Z Vertex 2 {m}
  -19.418676, -21.635504, 3,              !- X,Y,Z Vertex 3 {m}
  -19.418676, -21.635504, 5.027,          !- X,Y,Z Vertex 4 {m}
  -20.556106, -20.126083, 5.027,          !- X,Y,Z Vertex 5 {m}
  -20.556106, -20.126083, 3,              !- X,Y,Z Vertex 6 {m}
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 7 {m}
  -20.947286, -19.60697, 9.31412;         !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5b03943e-8274-4eb6-933a-205bc0f39836}, !- Handle
  aim5478,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a10776-d271-4996-8855-e330309970e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.556106, -20.126083, 5.027,          !- X,Y,Z Vertex 1 {m}
  -20.556106, -20.126083, 3,              !- X,Y,Z Vertex 2 {m}
  -19.418676, -21.635504, 3,              !- X,Y,Z Vertex 3 {m}
  -19.418676, -21.635504, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a10776-d271-4996-8855-e330309970e8}, !- Handle
  aim5478 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b03943e-8274-4eb6-933a-205bc0f39836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.418676, -21.635504, 5.027,          !- X,Y,Z Vertex 1 {m}
  -19.418676, -21.635504, 3,              !- X,Y,Z Vertex 2 {m}
  -20.556106, -20.126083, 3,              !- X,Y,Z Vertex 3 {m}
  -20.556106, -20.126083, 5.027;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d0dc90-d730-49a9-a310-4ec60a06aba8}, !- Handle
  aim5538,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {97eba35e-5451-4396-8ca9-f9f85011554f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3404156-fdba-4078-9610-2d4562d19aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.947286, -19.60697, 9.07394,         !- X,Y,Z Vertex 1 {m}
  -21.741682, -18.552771, 7.701832,       !- X,Y,Z Vertex 2 {m}
  -21.741682, -18.552771, 3,              !- X,Y,Z Vertex 3 {m}
  -20.947286, -19.60697, 3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3404156-fdba-4078-9610-2d4562d19aaa}, !- Handle
  aim5538 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d0dc90-d730-49a9-a310-4ec60a06aba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 1 {m}
  -21.741682, -18.552771, 3,              !- X,Y,Z Vertex 2 {m}
  -21.741682, -18.552771, 7.701832,       !- X,Y,Z Vertex 3 {m}
  -20.947286, -19.60697, 9.07394;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {99ee67b2-ad1e-4123-babf-2455377c6774}, !- Handle
  aim5548,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.365962, -3.494073, 2.7,             !- X,Y,Z Vertex 1 {m}
  -19.047451, -3.254058, 2.7,             !- X,Y,Z Vertex 2 {m}
  -20.82782, -0.891428, 2.7,              !- X,Y,Z Vertex 3 {m}
  -20.908948, -1.446461, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab5136f2-453d-415b-8a37-c443b2804a82}, !- Handle
  aim5556,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.712469, -7.326835, 2.7,             !- X,Y,Z Vertex 1 {m}
  -20.908948, -1.446461, 2.7,             !- X,Y,Z Vertex 2 {m}
  -20.82782, -0.891428, 2.7,              !- X,Y,Z Vertex 3 {m}
  -32.985355, -1.656522, 2.7;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4f42a313-df32-4929-840f-f050df2d967f}, !- Handle
  aim5564,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.985355, -1.656522, 2.7,             !- X,Y,Z Vertex 1 {m}
  -20.82782, -0.891428, 2.7,              !- X,Y,Z Vertex 2 {m}
  -22.474492, 6.263982, 2.7;              !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {0ec70005-bbe5-4c02-b0e6-f3b76beea43f}, !- Handle
  aim5571,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.82782, -0.891428, 2.7,              !- X,Y,Z Vertex 1 {m}
  -19.394521, 0.188641, 2.7,              !- X,Y,Z Vertex 2 {m}
  -19.981974, 2.9563, 2.7,                !- X,Y,Z Vertex 3 {m}
  -22.474492, 6.263982, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {38330be6-0eb4-41be-adf6-2c14665fc82f}, !- Handle
  aim5579,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.454895, -2.053981, 2.7,             !- X,Y,Z Vertex 1 {m}
  -18.997882, 0, 2.7,                     !- X,Y,Z Vertex 2 {m}
  -19.394521, 0.188641, 2.7;              !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {4dea12c7-d743-48ee-8db9-6e7edf7d3318}, !- Handle
  aim5586,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.997882, 0, 2.7,                     !- X,Y,Z Vertex 1 {m}
  -19.504208, 3.316322, 2.7,              !- X,Y,Z Vertex 2 {m}
  -19.981974, 2.9563, 2.7,                !- X,Y,Z Vertex 3 {m}
  -19.394521, 0.188641, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57681d31-388f-4e87-aa88-15351df6ff17}, !- Handle
  aim5594,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.997882, 0, 2.7,                     !- X,Y,Z Vertex 1 {m}
  -13.264684, 4.313906, 2.7,              !- X,Y,Z Vertex 2 {m}
  -15.919458, 6.511523, 2.7,              !- X,Y,Z Vertex 3 {m}
  -19.504208, 3.316322, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9dcf1874-fb2c-40a2-9874-172cef3e4640}, !- Handle
  aim5602,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.264684, 4.313906, 2.7,              !- X,Y,Z Vertex 1 {m}
  -10.464206, 10.869299, 2.7,             !- X,Y,Z Vertex 2 {m}
  -14.118081, 11.079296, 2.7,             !- X,Y,Z Vertex 3 {m}
  -15.919458, 6.511523, 2.7;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {490ca4e7-247e-4933-b48a-b053f04ab5ee}, !- Handle
  aim5610,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.504208, 3.316322, 2.7,              !- X,Y,Z Vertex 1 {m}
  -15.919458, 6.511523, 2.7,              !- X,Y,Z Vertex 2 {m}
  -19.74159, 3.63134, 2.7;                !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {66fa7ab5-aec8-4cfe-a428-4b6c61e2a04d}, !- Handle
  aim5617,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.746667, -20.747844, -0.55,          !- X,Y,Z Vertex 1 {m}
  -32.746667, -20.747844, -1.303942,      !- X,Y,Z Vertex 2 {m}
  -30.838564, -23.279982, -1.303942,      !- X,Y,Z Vertex 3 {m}
  -30.838564, -23.279982, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7736abe-4a48-4a03-955c-7ef83cfa23c6}, !- Handle
  aim5625,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.600051, -23.596499, -0.55,          !- X,Y,Z Vertex 1 {m}
  -30.600051, -23.596499, -1.303942,      !- X,Y,Z Vertex 2 {m}
  -27.141615, -28.185999, -1.303942,      !- X,Y,Z Vertex 3 {m}
  -27.141615, -28.185999, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f486a707-a1c5-4588-8e02-d800022ecd0b}, !- Handle
  aim5633,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.952089, -8.019396, -0.55,           !- X,Y,Z Vertex 1 {m}
  -15.952089, -8.019396, -1.305556,       !- X,Y,Z Vertex 2 {m}
  -32.576817, -20.547027, -1.305556,      !- X,Y,Z Vertex 3 {m}
  -32.576817, -20.547027, -0.55;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {efc9302f-7d39-4c3d-b7b3-e09b4af553c8}, !- Handle
  aim5641,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.195082, -8.059714, -0.55,             !- X,Y,Z Vertex 1 {m}
  0.195082, -8.059714, -1.305556,         !- X,Y,Z Vertex 2 {m}
  0, -8.059563, -1.305556,                !- X,Y,Z Vertex 3 {m}
  0, -8.059563, -0.55;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {11a89f78-0184-47d7-83ba-7642786cdd84}, !- Handle
  aim5649,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.201969, -8.058669, -0.55,            !- X,Y,Z Vertex 1 {m}
  -1.201969, -8.058669, -1.305556,        !- X,Y,Z Vertex 2 {m}
  -10.781755, -8.051513, -1.305556,       !- X,Y,Z Vertex 3 {m}
  -10.781755, -8.051513, -0.55;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {141c7abd-32ed-4a14-bbbd-b362fdab4c4d}, !- Handle
  aim5657,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.152116, -13.268483, -0.55,           !- X,Y,Z Vertex 1 {m}
  -7.152116, -13.268483, -1.305556,       !- X,Y,Z Vertex 2 {m}
  -0.892274, -8.551354, -1.305556,        !- X,Y,Z Vertex 3 {m}
  -0.892274, -8.551354, -0.55;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {31c18eff-0d27-4b8c-8c6e-fe7b1c3b334f}, !- Handle
  aim5665,                                !- Name
  ,                                       !- Construction Name
  {d00b1127-94e6-438c-9766-92b1521cbcd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.959802, -28.194645, 0,              !- X,Y,Z Vertex 1 {m}
  -21.995677, -24.453908, 0,              !- X,Y,Z Vertex 2 {m}
  -25.486204, -19.821822, 0,              !- X,Y,Z Vertex 3 {m}
  -30.450329, -23.562559, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909738d2-1c2f-419c-af38-54e099694d00}, !- Handle
  aim5701,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {509fd811-bb1a-44a2-81bd-898538e5a364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.99691, -18.89081, 8.32571,          !- X,Y,Z Vertex 1 {m}
  -19.99691, -18.89081, 3,                !- X,Y,Z Vertex 2 {m}
  -18.998615, -18.138541, 3,              !- X,Y,Z Vertex 3 {m}
  -18.998615, -18.138541, 8.32571;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509fd811-bb1a-44a2-81bd-898538e5a364}, !- Handle
  aim5701 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909738d2-1c2f-419c-af38-54e099694d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.998615, -18.138541, 8.32571,        !- X,Y,Z Vertex 1 {m}
  -18.998615, -18.138541, 3,              !- X,Y,Z Vertex 2 {m}
  -19.99691, -18.89081, 3,                !- X,Y,Z Vertex 3 {m}
  -19.99691, -18.89081, 8.32571;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31629b4-a33d-4887-8df5-8e10ffed3c51}, !- Handle
  aim5739,                                !- Name
  WALL,                                   !- Surface Type
  {6bb00c0c-dc95-4b35-9f15-554bfffc4e92}, !- Construction Name
  {5923b11f-ae11-4852-83a5-674c6801f935}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac507d8f-6e5b-4607-993c-19a2eddb9428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.947286, -19.60697, 8.32571,         !- X,Y,Z Vertex 1 {m}
  -20.947286, -19.60697, 3,               !- X,Y,Z Vertex 2 {m}
  -19.99691, -18.89081, 3,                !- X,Y,Z Vertex 3 {m}
  -19.99691, -18.89081, 8.32571;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac507d8f-6e5b-4607-993c-19a2eddb9428}, !- Handle
  aim5739 Reversed,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60d56be3-6c7a-4494-b693-d08bc6d8b764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c31629b4-a33d-4887-8df5-8e10ffed3c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
